  {cd26d370-1a31-4e72-aaa0-bf73c1c086f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -18.2879999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -12.192, -18.2879999999999, 0,          !- X,Y,Z Vertex 2 {m}
  0, -18.2879999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -18.2879999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42708496-86e2-4b98-89cb-20c559438e8b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d8f5a53-a351-4a47-afdf-2b3859ea21d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -7.92479999999992, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -12.192, -7.9247999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -12.192, -10.3631999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -12.192, -10.3631999999999, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f02d1b-a9ac-4323-9e6c-2251a16b6a2b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddb210d-d720-4d2a-814f-7154dc7ee67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, -7.9247999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -12.192, -7.92479999999992, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9999c76-7048-4aa7-928a-5af0635a75ff}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1152694-6dd8-487e-a783-9e08d148bd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272dd7d6-d8eb-47f1-8672-3020e82ec35c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d98942a-035c-4a05-adb3-14bfdb73d7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422c6c7d-5657-41f4-91a7-efe61f49110a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.04799999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, 9.9475983006414e-014, 4.2672,  !- X,Y,Z Vertex 3 {m}
  -2.4384, -3.04799999999992, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Handle
  JURY_ASSEMBLY_FLR_1,                    !- Name
  {48bd2931-1634-47dd-b9d7-892dce6dc75c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0456,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {8d9aec2f-ee27-40e8-acfa-172d6e87a1c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {522febea-4ac2-4982-a633-c3c3edf72200}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c4a3d2-db0b-49ad-96d4-281d55b992d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.2879999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 18.2879999999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4522a1f8-75e4-4391-bcca-366951f6ba89}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769f4b16-cb1e-4fc5-9d9e-891dae52cd78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0476ffc8-9481-4420-ab81-481e8d8dae9f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ef174e-d56f-42ba-8dbb-37fff5f6fe7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 12.8016, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e4a885-a512-49d7-9fd0-04f919bbb2d7}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902c2890-f19d-4994-b26d-83defa481abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 12.8016, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0073e1f7-1f4b-4c49-bde4-8aceeb899529}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a79359c-2ed1-406a-aa96-26a7e8832658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 18.2879999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -12.192, 18.2879999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cfce2b-b114-410d-87eb-2e159e5fb57a}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5301f64d-c894-478b-b49d-a0ef9287c82c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.2879999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 18.2879999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.192, 18.2879999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -12.192, 18.2879999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7b5d16-16a9-4458-81b2-e8996405af06}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dba1d68-79af-4de4-8b0d-67c7eb199992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 18.2879999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 18.2879999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d639003-9815-4f42-8204-00faf639bb91}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093871bf-1a91-4ea4-976e-7fd1c3e45439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6344741-a453-4bd4-affe-d014e0874a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 18.2879999999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 18.288, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Handle
  CORRIDOR_3_FLR_1,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8744,                                !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {f9402ed5-6207-45f5-875f-e84aea519467}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d3e4a38c-6bae-4fef-b7c7-1952b3e7abc4}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c52af5ae-6332-4e23-9867-c56bb86cb144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5823999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 11.5823999999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1970dd5e-e304-47fb-9e51-45d1c9ec604e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed283752-ed41-4c9c-a614-a1e16c39277a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e706b3-8bfc-4399-813b-1fc6f3ab114e}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cabcc20e-4a70-44d5-b0a0-c822c654c4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -12.192, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -12.192, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dba1d68-79af-4de4-8b0d-67c7eb199992}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7b5d16-16a9-4458-81b2-e8996405af06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 6.09599999999992, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -1.8288, 6.09599999999992, 0,           !- X,Y,Z Vertex 2 {m}
  -1.8288, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -12.192, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac183eed-8233-48cf-ab58-fdc0a16edbfe}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc1ec1b-819e-4712-9c89-1b5021e0ee20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 7.92479999999992, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -1.8288, 7.92479999999992, 0,           !- X,Y,Z Vertex 2 {m}
  -1.8288, 6.09599999999992, 0,           !- X,Y,Z Vertex 3 {m}
  -1.8288, 6.09599999999992, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb27ccf5-be6b-4e03-96a4-27397c2341cf}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dcd110f-a3a2-436c-b6b1-8f33e410b3f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 11.5823999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -1.8288, 11.5823999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.92479999999992, 0,           !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.92479999999992, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51988f5-651c-47bc-9cce-5d1de0a289a8}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c3581d0-07ee-4874-b498-f1030fd5be68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5823999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 11.5823999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.8288, 11.5823999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -1.8288, 11.5823999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f938fc8-80f8-4e91-97fb-ec2cefbb4249}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767a9d8a-2d67-4388-b5b8-de5a24c25acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14399999999992, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 9.14399999999992, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 11.5823999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.5823999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94c45a0-489e-4b46-817b-da8e7fab6f7c}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acb9dcbb-616c-4656-9d58-358c740a56f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.14399999999992, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14399999999992, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9bd8e88-221e-464d-9e82-40c264439b39}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a95e97fb-1953-44db-9e84-45ed803be00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d82f438-a0f5-4dd7-bcb8-74b46ec17a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 11.5823999999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -1.8288, 11.5823999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -1.8288, -12.192, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Handle
  RESTROOMS_2_FLR_1,                      !- Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4464,                                !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {6f9a4944-3002-4e79-808a-eee657ab5285}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1549f7e2-350a-4746-a2e8-4743b3c2e034}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d8043a3-31c2-4481-8cd1-0069e8d4b0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, -12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {908346b1-3442-41ce-96b0-56df9d510454}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1130bff1-f5d9-4f80-86c4-25e0f5465421}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c984259-f3a2-42bf-abfc-844c5d0f2436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -12.192, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -4.572, -12.192, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed283752-ed41-4c9c-a614-a1e16c39277a}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1970dd5e-e304-47fb-9e51-45d1c9ec604e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -12.192, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2d3361-bfcb-471a-9aff-cdc607277e9d}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3993aa-fbb0-478a-9e6f-7bf5e4d1a5c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777083dc-bf0c-43e5-9137-05d47dda6c1a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cfb92f3-b288-455e-8c13-3e726774dca4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194dd9ed-9ab4-4624-9da7-cd3e4fb5f3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -12.192, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Handle
  STORAGE_FLR_1,                          !- Name
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  24.3839999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {a3d4b329-c8b3-4e28-965e-1834b939f4e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {02ed547c-96e1-4185-b476-b3ce9d3872e0}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae06532-7cb2-4be3-876a-444b07df1120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.92479999999992, 0,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -7.92479999999992, 0,          !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddb210d-d720-4d2a-814f-7154dc7ee67e}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f02d1b-a9ac-4323-9e6c-2251a16b6a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.92479999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -7.92479999999992, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884f6397-9809-4883-aacd-368415d73acc}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a2564f-988e-4f47-b2bd-5b99c96720c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -7.92479999999992, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -4.8768, -7.92479999999992, 0,          !- X,Y,Z Vertex 2 {m}
  0, -7.92479999999992, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.92479999999992, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8f5c26-5b61-46c4-8a09-4fa07278b259}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695d6a4b-7a70-47ba-a561-700c05d80c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.8768, -7.92479999999992, 0,          !- X,Y,Z Vertex 3 {m}
  -4.8768, -7.92479999999992, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98620e16-f053-45ff-bb18-cfd559bdb303}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0f1c081-27f8-4082-946f-0d3f11fecd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0bd0ea-b1d9-4701-a5c2-84b6181e2eda}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc8c473-ce84-48aa-a52b-62c6915e926a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce67d4ac-8fae-4bfc-ac7a-256adde081f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.92479999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, -7.92479999999992, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Handle
  CONFERENCE_FLR_1,                       !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  27.4319999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {dab2557f-90dc-4226-b9c3-c4c72f00c2ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d46e41d1-cdc2-4e49-b1f5-16f00a926648}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c14231a-5ec6-46ae-956f-7e8586f4f565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -9.14399999999992, 0,            !- X,Y,Z Vertex 2 {m}
  0, -9.14399999999992, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134eab17-b944-4839-9a7a-2550048b752f}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c53502-7c36-4d3f-9a3b-04a2983e0bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 3.30291349825984e-014, 4.2672,  !- X,Y,Z Vertex 1 {m}
  2.4384, 6.64468480238156e-014, -3.59719230190248e-028, !- X,Y,Z Vertex 2 {m}
  -1.05269005490452e-029, 3.88578058618788e-016, 3.04307041081645e-030, !- X,Y,Z Vertex 3 {m}
  7.17934617444917e-028, -3.30291349825984e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c39d47-2a35-4bc5-9f3d-ad54fc44f314}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90128bb1-e281-410a-9589-6d9ed266ae62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.30291349825984e-014, 4.2672,  !- X,Y,Z Vertex 1 {m}
  4.572, 3.8857805861876e-016, 3.04307041081623e-030, !- X,Y,Z Vertex 2 {m}
  2.4384, 6.64468480238156e-014, -3.59719230190248e-028, !- X,Y,Z Vertex 3 {m}
  2.4384, 3.30291349825984e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243bcdb0-b899-41a3-ad67-c0bb7b5b9676}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c1afd6-454d-4fc5-b7a5-fe1a4e60c48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.14399999999992, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -9.14399999999992, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -3.26405569239796e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48765a8c-2352-4e0f-8e01-b543459f7c74}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2a05e4-fe2b-4855-97b6-5df3c991612b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.14399999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -9.14399999999992, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -9.14399999999992, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -9.14399999999992, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2eefd8e-3d31-4047-9880-e87e8ee8a869}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30555787671903e-028, -3.26405569239796e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.76851929223968e-028, -6.84090220258965e-057, -1.46590761484061e-056, !- X,Y,Z Vertex 2 {m}
  -1.76851929223968e-028, -9.14399999999992, 1.46590761484061e-056, !- X,Y,Z Vertex 3 {m}
  1.76851929223968e-028, -9.14399999999992, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84ce3f7-e6e0-42cf-9197-1522fd882e92}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22b367b3-505e-4056-9399-c5cd2a7e3408}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f405ff-d651-411a-a935-14c4dcb10d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.14399999999992, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -3.26405569239796e-014, 4.2672,  !- X,Y,Z Vertex 2 {m}
  7.07407716895871e-028, -3.26405569239796e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  0, -9.14399999999992, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Handle
  BREAK_ROOM_FLR_1,                       !- Name
  {ea8a8211-112c-4dc5-9c2f-1deac239d3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4464,                                !- X Origin {m}
  27.4319999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {cfa24fbd-f36e-405e-8d5a-4c4cac3ef935}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4ac14292-7243-4b59-ae5e-4f80d6db9576}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cb4ca6-699c-4256-bf1d-bc24082ec5fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.14399999999992, 0,                !- X,Y,Z Vertex 2 {m}
  -4.572, -9.14399999999992, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307b7182-13ac-4c5b-bb65-f5734a370cf7}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.14399999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -9.14399999999992, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3993aa-fbb0-478a-9e6f-7bf5e4d1a5c6}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b2d3361-bfcb-471a-9aff-cdc607277e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -9.14399999999992, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -4.572, -9.14399999999992, 0,           !- X,Y,Z Vertex 2 {m}
  0, -9.14399999999992, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.14399999999992, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acb9dcbb-616c-4656-9d58-358c740a56f2}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f94c45a0-489e-4b46-817b-da8e7fab6f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -9.14399999999992, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -9.14399999999992, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b61e36-318a-4407-9763-dd4159a71bd1}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e23f6f-3269-4f07-ac76-a48b50f74548}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95523fbc-24db-46bd-a7bd-0513a45a2dcf}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca27bd97-a754-4922-97a9-ae3dd4df2cde}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b06e7d8-81d1-4379-9ed7-47671746d8e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.14399999999992, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -9.14399999999992, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Handle
  CORRIDOR_2_FLR_1,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0456,                                !- X Origin {m}
  26.2127999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {18fb6b08-aaee-4523-8547-cd8d93b39c23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d62a6741-f2b6-4f78-839b-25ba9e171d74}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab81be7-785c-43d8-bd3b-5fc43f169920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  -41.4528, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -53.6448, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -53.6448, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc1ec1b-819e-4712-9c89-1b5021e0ee20}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac183eed-8233-48cf-ab58-fdc0a16edbfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5301f64d-c894-478b-b49d-a0ef9287c82c}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33cfce2b-b114-410d-87eb-2e159e5fb57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -1.8288, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1152694-6dd8-487e-a783-9e08d148bd59}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9999c76-7048-4aa7-928a-5af0635a75ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -1.8288, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, -1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, -1.8288, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f1c081-27f8-4082-946f-0d3f11fecd52}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98620e16-f053-45ff-bb18-cfd559bdb303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.2608, -1.8288, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -29.2608, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -24.384, -1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -1.8288, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f43bb03-210f-4a38-be98-757282038433}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d28bbd-16e5-435d-94ed-ebecf1fc482a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, -1.8288, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -41.4528, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -29.2608, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -29.2608, -1.8288, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59dd3167-ab33-4f2a-a9ac-d2cf7732c46e}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a759699e-d895-47a4-a0f5-e4318dee068a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.6448, -1.8288, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -53.6448, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -41.4528, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -41.4528, -1.8288, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dc71be-200f-4535-bda8-2f13bc5563ee}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb20644-63bd-453b-8d5a-4e511a3c1a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.6448, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -53.6448, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -53.6448, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -53.6448, -1.8288, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e653bf-ea42-47d0-baa1-0c2c5d08d253}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a297fa31-f2a3-48a0-8d22-a9767536ea98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -53.6448, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -53.6448, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc02475-4e5a-413e-b338-b1c0d281fa9b}, !- Handle
  Surface 149,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac4b15d2-ccaf-48d7-b0aa-7fa43c724ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21326a3-98b9-49d5-9633-042c48e9cf59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -53.6448, 0, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  -53.6448, -1.8288, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Handle
  COURT_ADMIN_FLR_1,                      !- Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0456,                                !- X Origin {m}
  29.8703999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {731e46ad-81a2-4dee-82b0-16ddd5aa494b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {15a58544-f289-4313-9e26-10a794573307}, !- Handle
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b5c1e6-5384-405c-b664-3af6829064bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4528, 2.4384000000001, 0,           !- X,Y,Z Vertex 1 {m}
  -41.4528, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  -53.6448, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  -53.6448, 2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcd110f-a3a2-436c-b6b1-8f33e410b3f0}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb27ccf5-be6b-4e03-96a4-27397c2341cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.6576, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a297fa31-f2a3-48a0-8d22-a9767536ea98}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e653bf-ea42-47d0-baa1-0c2c5d08d253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.6448, -3.6576, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -53.6448, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f87291-8de3-4f30-b2e9-e3d8b3943fa7}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1052510-a79d-4a9e-8820-2c013b9d2499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.6448, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -53.6448, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -53.6448, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  -53.6448, -3.6576, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30115db8-c15a-42e5-ab22-bd14349c5b6b}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581a2df2-8a5f-48a5-82ce-19937a5cc2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.6448, 2.4384, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -53.6448, 2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -53.6448, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -53.6448, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864039e5-1160-4445-8e97-fbe4586bf84e}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  -53.6448, 2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -53.6448, 2.4384, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3daf5d18-31c2-468f-b8fc-af8e922c1044}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {befcd4dc-5d3f-46d8-8742-48d57cae24d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebe7a11-6d56-45da-8ca3-05f824c49efb}, !- Handle
  Surface 157,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebc483c7-c5e0-474e-8826-171319aa85b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789e1365-20a5-49c4-a349-5ed9a3f77d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -46.9392, -3.6575999999999, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -46.9392, 2.4384000000001, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -53.6448, 2.4384, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -53.6448, -3.6576, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Handle
  UTILITY_FLR_1,                          !- Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4464,                                !- X Origin {m}
  29.8703999999999,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {953f52c2-5831-4523-b838-77aafe0e01a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1dd6759d-3059-462f-b9f8-47559e9b746d}, !- Handle
  Surface 158,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6597f66-97c6-4f1f-8ea6-72a26e32b508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0445ee25-34b4-44a8-8801-37711b0fd81e}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e23f6f-3269-4f07-ac76-a48b50f74548}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b61e36-318a-4407-9763-dd4159a71bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767a9d8a-2d67-4388-b5b8-de5a24c25acc}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f938fc8-80f8-4e91-97fb-ec2cefbb4249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bbc1fc-4c79-4cc5-a1cd-9ddfa0729a92}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d74d32d2-90d0-4433-9e55-b83b250d54a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66885a4-3671-4c57-be81-1421c3c244ad}, !- Handle
  Surface 163,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fb222f7-d9ff-4a14-beb2-7a6e9c7c7546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91872494-7841-4fac-9b69-1e4b2050082a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Handle
  SECURE_PARKING_FLR_0,                   !- Name
  {5179852c-1e3f-47be-a58b-b2190ece1412}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.5927999999999,                       !- X Origin {m}
  32.3088,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {8c2a7813-2022-4498-9c1d-a443ec9d7470}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {96217a6e-cbca-4fc5-9bd5-681f240426ce}, !- Handle
  Surface 164,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -32.3088, 0,                         !- X,Y,Z Vertex 2 {m}
  -18.5928, -32.3088, 0,                  !- X,Y,Z Vertex 3 {m}
  -18.5928, -4.8768, 0,                   !- X,Y,Z Vertex 4 {m}
  -16.1544, -4.8768, 0,                   !- X,Y,Z Vertex 5 {m}
  -16.1544, -2.4384, 0,                   !- X,Y,Z Vertex 6 {m}
  -12.192, -2.4384, 0,                    !- X,Y,Z Vertex 7 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3cefddc1-4af0-444f-bbf7-e862b889e25a}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f50c463-6dcd-480a-8680-6c0e2dc820c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16573425859679e-015, -10.9728, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.16573425859679e-015, -10.9728, 1.17889054479405e-031, !- X,Y,Z Vertex 2 {m}
  -7.21911419532263e-016, 9.49905398168355e-032, 7.32784164301303e-031, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-015, -9.49905398168356e-032, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8ad818-1c5d-4c8b-b4be-ffbcbb9fd3e5}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {887b5b34-5c12-45bb-a616-a0b49b03b3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906453e-015, -13.4112, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.44382283906453e-015, -13.4112, 1.44498803607738e-030, !- X,Y,Z Vertex 2 {m}
  -1.44382283906453e-015, -10.9728, -1.26372333621029e-031, !- X,Y,Z Vertex 3 {m}
  1.44382283906453e-015, -10.9728, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943346b8-2af6-4f2b-bb16-d15d316934f4}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808808ae-966c-45f4-930e-68af206221a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.8496, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -15.8496, 1.09764286294286e-031,     !- X,Y,Z Vertex 2 {m}
  0, -13.4112, 4.6794248367564e-031,      !- X,Y,Z Vertex 3 {m}
  0, -13.4112, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08054bad-e811-4c70-90d2-37174b5fd9e5}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccad346-2f2f-441e-991c-b22a75e3c2cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16573425859679e-015, -32.3088, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-016, -32.3088, -2.44261388100434e-031, !- X,Y,Z Vertex 2 {m}
  -7.21911419532263e-016, -15.8496, 3.5402567439472e-031, !- X,Y,Z Vertex 3 {m}
  7.21911419532263e-016, -15.8496, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314ccfb7-f5fc-45c6-ab61-d65db25b691c}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.5928, -32.3088, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -18.5928, -32.3088, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -32.3088, 0,                         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, -32.3088, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8a717a-6916-4522-bfcc-cdf36f55da26}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.5928, -4.8768, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -18.5928, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -18.5928, -32.3088, 0,                  !- X,Y,Z Vertex 3 {m}
  -18.5928, -32.3088, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b739c8-8e9c-43bc-ab41-012089977f25}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a55f5888-bc68-48d5-9698-0144b3ec6590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, -4.8768, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -16.1544, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -18.5928, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -18.5928, -4.8768, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dde0a25-51bb-415b-b0aa-1071cc1c9009}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fbd5003-e21f-4790-8a35-8a4861f2362e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1544, -2.4384, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -16.1544, -2.4384, 0,                   !- X,Y,Z Vertex 2 {m}
  -16.1544, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -16.1544, -4.8768, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61251646-d9f2-450d-895f-72ab26909a2a}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50ec27a-e9b5-4020-8cb6-3d9b61b33904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -2.4384, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -16.1544, -2.4384, 0,                   !- X,Y,Z Vertex 3 {m}
  -16.1544, -2.4384, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e53a3d-7436-4dde-aa41-f1f33190b370}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36322352-7668-4677-b892-4dbd1a27cfa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, -2.4384, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bfa2d9-ae5e-4d60-846e-ce4b22031881}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77ec7ec-c8c6-4ea1-ae3d-81885da5e481}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257b8177-e348-4557-967e-d5bb67908f4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3addb338-3939-4b4d-aae8-5cb9ec44fb24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, -26.2128, 4.2672,             !- X,Y,Z Vertex 1 {m}
  -14.0208, -14.0208, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -18.5928, -14.0208, 4.2672,             !- X,Y,Z Vertex 3 {m}
  -18.5928, -26.2128, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Handle
  ELEC/MECH_FLR_0,                        !- Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {1540c95b-622d-47ee-b28e-d18aecab7695}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4de5e57f-c882-4a9c-abb7-751bf3d57bff}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 16.4592, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677d3bf2-3fb1-498d-a40f-3594cc7edb69}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccad346-2f2f-441e-991c-b22a75e3c2cd}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08054bad-e811-4c70-90d2-37174b5fd9e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 16.4592, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 16.4592, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e467e739-242e-466a-9583-72b243232df3}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837f00a8-bf6a-4d6c-a0de-8931dcc3cccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 2 {m}
  -12.192, 16.4592, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 16.4592, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d858ff-b647-4206-a0b4-6cb73ec1496b}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {527d5351-8274-4b48-adbc-a8e9d3495a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.0208, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 14.0208, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10a00ca-d317-4c77-8a10-3026d0bd855e}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {617be962-c1f1-4816-8af8-c98bc35b0bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.09599999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 14.0208, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 14.0208, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8623eb-9aa1-4f9f-b3e0-d8bea1274453}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bfbd45f-49ef-419e-b625-c1f5f8266ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6.09599999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.096, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d7e397-bb7f-4b19-9054-041ca8a44c70}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9bc420-00d5-40f9-935f-167d7c0b741d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08d9032-c70c-4baf-bbc6-5c820bd848b5}, !- Handle
  Surface 185,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9e03b8a-4ecd-49f2-99a9-deba04668fd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1eee4d-0f53-43e0-ad00-5d8938e83575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.096, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -12.192, 6.096, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Handle
  PUBLIC_ELEVATORS,                       !- Name
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  2.4384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {4eb8abc4-e846-4e09-9389-2bd5bda1c861}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {564cae28-5267-46a2-8923-a82b268df669}, !- Handle
  Surface 186,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.08385496723181e-029, 8.36955853448685e-030, !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 3.53818413540934e-030, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-015, -2.4384, -3.39778870848762e-030, !- X,Y,Z Vertex 3 {m}
  -2.66453525910037e-015, -3.33066907387549e-015, 1.43358569058987e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f175c435-48fb-4751-b9b6-1f1bee1da1a4}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1268e9-1446-4237-97c5-2552c264afed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 1.17961196366424e-015, 8.5344,  !- X,Y,Z Vertex 1 {m}
  4.8768, -1.1796119636642e-015, 4.2672,  !- X,Y,Z Vertex 2 {m}
  2.66453525910037e-015, -3.53883589099266e-015, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.69864122767649e-014, -1.17961196366422e-015, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79603cb-7279-4a9f-9e60-3fcbabfb87bd}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdbfea29-9567-4e04-8bee-97fb50e50476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87680000000001, -2.4384, 8.5344,      !- X,Y,Z Vertex 1 {m}
  4.87680000000001, -2.4384, 4.2672,      !- X,Y,Z Vertex 2 {m}
  4.8768, -9.43689570931402e-016, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.8768, 9.43689570931352e-016, 8.5344;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fad2a3-1011-4509-bf35-449b409badc0}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3debcc8d-9e51-49be-99c8-e95b10d641ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23234755733392e-014, -2.4384, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.99360577730112e-015, -2.4384, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.87680000000001, -2.4384, 4.2672,      !- X,Y,Z Vertex 3 {m}
  4.87680000000001, -2.4384, 8.5344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a36ccb-d52a-4b20-8857-3f7c67fb9f1c}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fbd5da4-e2cc-4533-af64-0fe9de9cf386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44884104713583e-014, -9.43689570931371e-016, 8.5344, !- X,Y,Z Vertex 1 {m}
  5.162537064507e-015, -3.7747582837255e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.49560397189451e-015, -2.4384, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.48214773787458e-014, -2.4384, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad2e1f1-5d27-4f0d-bb1a-f5c348c96855}, !- Handle
  Surface 191,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e81de70d-69e9-4a2b-9a45-97e9550bd660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  4.8768, -2.77847328964244e-029, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.3298697960381e-015, -9.37184807583707e-030, 14.6304, !- X,Y,Z Vertex 3 {m}
  -3.33066907387569e-016, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Handle
  OFFICES_FRONT_FLR_0,                    !- Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  2.4384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {0d9d1505-8662-45c0-9626-1c229ce7f9fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1d52fa94-a216-460a-b179-ffe9e5ce045f}, !- Handle
  Surface 192,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 1.82879999999999, 0,           !- X,Y,Z Vertex 1 {m}
  26.2128, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.82879999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a7606b-ae0c-4a28-b0ae-f0957db6aa41}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c3655b-78c0-45fb-9235-46befa8d46eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.82879999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.82879999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ef2312-262a-4f71-94d4-19aa1d522683}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6572cf-a4ac-4226-bfe3-6620bd233652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 1.82879999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  26.2128, 1.82879999999999, 0,           !- X,Y,Z Vertex 2 {m}
  0, 1.82879999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.82879999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b151703-f24a-41eb-a3f8-a11ea13c202a}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882392b3-f9f9-402a-9515-5216c07b9503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -2.4384, 4.2672,               !- X,Y,Z Vertex 1 {m}
  26.2128, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, 1.82879999999999, 0,           !- X,Y,Z Vertex 3 {m}
  26.2128, 1.82879999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67de421b-d223-454c-b3db-1b78f720f37b}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  26.2128, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2128, -2.4384, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7686bae6-d27a-422d-b914-a10cf1a4f472}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7151ddad-e30f-487f-b6af-b7a950064649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7853c1b5-f98e-4979-a06c-fc016c553861}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5e82f94-a3b2-440e-9026-484cec398f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7275f728-eb1b-4ba5-919f-fb2ee761a333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -2.4384, 4.2672,               !- X,Y,Z Vertex 1 {m}
  26.2128, 1.82879999999999, 4.2672,      !- X,Y,Z Vertex 2 {m}
  0, 1.82879999999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Handle
  OFFICES_CORNER_FLR_0,                   !- Name
  {237db205-2ab9-4a5b-8332-4153d9fc2d4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8744,                                !- X Origin {m}
  4.2672,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {d4ed628b-7868-4019-8b07-25ce886108a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {93265945-da8c-4488-be7d-e46c3aa5318e}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.82879999999999, 0,             !- X,Y,Z Vertex 1 {m}
  4.572, -4.26719999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.82879999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {610597e9-3965-40f0-a032-d64022344805}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3573881-fb3d-42a5-b545-932e4f82a05d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.82879999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 1.82879999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f226f86b-88f7-4de5-8c45-32354821019e}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7350782e-42d8-465c-9cfc-31f119c595fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.82879999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.82879999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, 1.82879999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.82879999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5847e1-921c-4d4c-9450-7079d3fbdca8}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.26719999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.26719999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 1.82879999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.82879999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ffef15-7bf3-4beb-bc2c-25460c5641fb}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.26719999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.26719999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.26719999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882392b3-f9f9-402a-9515-5216c07b9503}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b151703-f24a-41eb-a3f8-a11ea13c202a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.26719999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59a3e682-68db-415b-bbd3-717a112697cb}, !- Handle
  Surface 205,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {196d4ab8-62cb-462e-ac2c-8c48571a27dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4580bfc2-278a-48cf-bccc-14b8839b12e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.26719999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 1.82879999999999, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 1.82879999999999, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.26719999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Handle
  ELEVATOR_LOBBY_FLR_0,                   !- Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {664380de-c65c-4503-9fdd-7cd4d289eb7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bc827a94-2381-442f-bf6f-d8d292a62c5b}, !- Handle
  Surface 206,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  4.8768, -3.65759999999998, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120137ec-d5e3-4392-a2c7-f2f69651b90b}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500f3cac-9f9a-42e5-b758-e305f0717687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948d8610-138a-468a-9fed-f11d69f26388}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10cc6c88-f318-4e4f-b3b7-eeb066a5db78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -1.82879999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  4.8768, -1.82879999999999, 0,           !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c3655b-78c0-45fb-9235-46befa8d46eb}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a7606b-ae0c-4a28-b0ae-f0957db6aa41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -3.65759999999998, 4.2672,      !- X,Y,Z Vertex 1 {m}
  4.8768, -3.65759999999998, 0,           !- X,Y,Z Vertex 2 {m}
  4.8768, -1.82879999999999, 0,           !- X,Y,Z Vertex 3 {m}
  4.8768, -1.82879999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2510ca0-90d6-4652-8f49-ed5a2ddc7b52}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f8b737-0880-46cf-9b3c-2de9314b429f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65759999999998, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -3.65759999999998, 0,                !- X,Y,Z Vertex 2 {m}
  4.8768, -3.65759999999998, 0,           !- X,Y,Z Vertex 3 {m}
  4.8768, -3.65759999999998, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bfbd45f-49ef-419e-b625-c1f5f8266ed9}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8623eb-9aa1-4f9f-b3e0-d8bea1274453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.65759999999998, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65759999999998, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990d0fb3-3c51-4fb6-b061-925d78d16b60}, !- Handle
  Surface 212,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1994f3b-56f3-4bdf-9833-db474e83afa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b051dc-5ccb-4448-9bc7-a5e972b0b679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -3.65759999999998, 4.2672,      !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.65759999999998, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Handle
  CORRIDOR_4_FLR_0,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8744,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {b385a201-e388-4ddc-99d7-e92b0372e270}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {16f2bcff-b235-456d-8ff2-08c5cfeb4c39}, !- Handle
  Surface 213,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.82879999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -26.2128, -1.82879999999999, 0,         !- X,Y,Z Vertex 3 {m}
  -26.2128, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3573881-fb3d-42a5-b545-932e4f82a05d}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610597e9-3965-40f0-a032-d64022344805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.82879999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -1.82879999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6572cf-a4ac-4226-bfe3-6620bd233652}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ef2312-262a-4f71-94d4-19aa1d522683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2128, -1.82879999999999, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -26.2128, -1.82879999999999, 0,         !- X,Y,Z Vertex 2 {m}
  0, -1.82879999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.82879999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cc6c88-f318-4e4f-b3b7-eeb066a5db78}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948d8610-138a-468a-9fed-f11d69f26388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2128, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -26.2128, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -26.2128, -1.82879999999999, 0,         !- X,Y,Z Vertex 3 {m}
  -26.2128, -1.82879999999999, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33796e0-4728-46bb-8ae8-c65ad9775c88}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3940cab-3776-4b0c-9911-4724adbe713a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, 0, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -26.2128, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -26.2128, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86720004-4ae8-41ac-8e69-b378e2924f9d}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cba8a75-6dce-45d6-9faa-bf24cc95c6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.0208, 0, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6504036c-c753-4080-b39e-04846deac213}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8525ec08-4a52-4c74-b809-1aa289a0412e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e23b5de6-42e9-4c74-a8e4-12266802618d}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d40ce8b-cd89-4141-bd7f-5787dfff9a57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cff749c-d569-4740-9bb0-9a95311f22c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.82879999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -26.2128, 0, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  -26.2128, -1.82879999999999, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Handle
  PUBLIC_STAIRS_FLR_0,                    !- Name
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  14.0208,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {a245dcef-a25d-40de-9789-ef261a096535}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {10c6d018-0984-45a8-a580-e224de67cf68}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -6.09850107496369e-060, -4.91576043552126e-030, !- X,Y,Z Vertex 1 {m}
  4.8768, -7.92479999999999, 4.91576043552127e-030, !- X,Y,Z Vertex 2 {m}
  -1.32821087920464e-059, -7.92479999999999, 1.90218555983214e-029, !- X,Y,Z Vertex 3 {m}
  1.8902183034097e-059, 1.07098440428001e-059, 9.19033472727887e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924a31a2-962d-469b-a7fe-83b9ec2b28e7}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72715f9b-1ba8-41ff-b8e9-c8895a992e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -1.72925361293865e-060, 14.6304, !- X,Y,Z Vertex 1 {m}
  4.8768, 5.76417870979559e-061, 9.08403220649068e-122, !- X,Y,Z Vertex 2 {m}
  4.68339520170885e-060, 4.03492509685686e-060, 4.2745742917576e-030, !- X,Y,Z Vertex 3 {m}
  8.17562898584152e-121, 1.72925361293865e-060, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ec8fdb-65ee-4e6e-afe0-b4f70f373630}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080e89cf-0098-4c1d-b675-b7c6221f3fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -7.9248, 8.5344,                !- X,Y,Z Vertex 1 {m}
  4.8768, -7.9248, 4.2672,                !- X,Y,Z Vertex 2 {m}
  4.8768, -7.105427357601e-015, 4.2672,   !- X,Y,Z Vertex 3 {m}
  4.8768, -7.105427357601e-015, 8.5344;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c211cc15-6db2-4ea5-a27b-e528c7934459}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927e2fe3-dac7-4d56-b54d-461f9b521fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.36260483097358e-121, -7.9248, 8.5344, !- X,Y,Z Vertex 1 {m}
  -9.3667904034177e-061, -7.9248, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.8768, -7.9248, 4.2672,                !- X,Y,Z Vertex 3 {m}
  4.8768, -7.9248, 8.5344;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea154b8-e4b3-4934-8921-b8e8366741ab}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34aeefe9-d83c-4a59-8f94-efeaeb68a3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.3667904034177e-061, -7.105427357601e-015, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.87335808068354e-060, -1.10711642516603e-120, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.12311644825292e-075, -7.9248, 4.2672, !- X,Y,Z Vertex 3 {m}
  -9.3667904034177e-061, -7.9248, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc12dc5-77dd-4aa1-bf26-5e237176bf6d}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c84fcfc5-0399-49ea-87c8-b0dcb2761b86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -7.92479999999999, 14.6304,     !- X,Y,Z Vertex 1 {m}
  4.8768, -1.1528357419591e-060, 14.6304, !- X,Y,Z Vertex 2 {m}
  4.08781449292075e-121, 1.1528357419591e-060, 14.6304, !- X,Y,Z Vertex 3 {m}
  1.36260483097358e-121, -7.92479999999999, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Handle
  MAINTENANCE_FLR_0,                      !- Name
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {5082a12e-d909-4993-a70f-6c5ccef14201}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aee2adb7-2fe6-46ff-addf-d9f8a870f39c}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  12.192, -10.3632, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8c894a-7fa9-4398-91bd-ffe50586852d}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8178ed-7a85-4680-a60e-32ee4d7efcb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bd7714-7b7d-4159-96cd-4d8b9836982c}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f6df99-01a2-4333-9913-98cfccb71ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -10.3632, 4.2672,               !- X,Y,Z Vertex 1 {m}
  12.192, -10.3632, 0,                    !- X,Y,Z Vertex 2 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.192, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3940cab-3776-4b0c-9911-4724adbe713a}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33796e0-4728-46bb-8ae8-c65ad9775c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.3632, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 2 {m}
  12.192, -10.3632, 0,                    !- X,Y,Z Vertex 3 {m}
  12.192, -10.3632, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b63d07b-e610-477f-bc24-33f9b2624b4d}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b32630-f0a5-4f96-8634-2dc23fae7280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.43839999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.3632, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.3632, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7361db-8df1-4d57-9424-7cdfa5afa3a5}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77418c8-79e3-43a4-bc83-8700802baaaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.43839999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38762339-2354-47a1-899b-75af4056eda5}, !- Handle
  Surface 233,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ee7388a-9734-43fd-9953-bd1c96344c9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dfbb882-c3af-4b77-a9d8-b0aa936938b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -10.3632, 4.2672,               !- X,Y,Z Vertex 1 {m}
  12.192, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -10.3632, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Handle
  STORAGE_FLR_0,                          !- Name
  {6c65ae75-3584-4503-8186-fe9d1b7e8314}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0455999999999,                       !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {1ce18725-4e90-41a4-87d7-4d326dad29ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6ee61235-70e5-41c9-8996-70bfe8db2176}, !- Handle
  Surface 234,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.2128, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 26.2128, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cba8a75-6dce-45d6-9faa-bf24cc95c6d3}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86720004-4ae8-41ac-8e69-b378e2924f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55f6df99-01a2-4333-9913-98cfccb71ae2}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5bd7714-7b7d-4159-96cd-4d8b9836982c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 10.3632, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 10.3632, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e399ffb-1195-4a46-8136-969c0104e95f}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b57f7c0-3cff-408e-bae2-8b04825965f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 12.8016, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 10.3632, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 10.3632, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5685f61-fb8c-46d8-be6f-fdf304e5fd90}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1a2a73-f31f-42de-970b-381480304fbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.24, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 12.8016, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f185bf5-12cc-4a71-9a71-6d244c0ee1c0}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a73c74-4b2e-4d7f-a97a-422301ff864e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 26.2128, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 26.2128, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -12.192, 15.24, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49218072-12f7-4e5a-9ad6-1905cab066ee}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.30147365886451e-029, 26.2127999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.30147365886451e-029, 26.2128, -2.65756390253272e-028, !- X,Y,Z Vertex 2 {m}
  -12.192, 26.2128, 2.65756390253272e-028, !- X,Y,Z Vertex 3 {m}
  -12.192, 26.2128, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7568db-1ede-4e08-b149-6745a950a47e}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {826a3cfe-d514-400a-bccc-baf1d28305f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.7744, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 23.7744, 2.53437301469793e-058,      !- X,Y,Z Vertex 2 {m}
  0, 26.2128, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 26.2127999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0106bbc9-8b3d-4e25-9add-477360265dfc}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d63c793-f365-4803-9759-b79a798e242b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 23.7744, 2.53437301469793e-058,      !- X,Y,Z Vertex 3 {m}
  0, 23.7744, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa208f5f-8a37-45db-9b44-783ece047561}, !- Handle
  Surface 243,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5048fa2d-f8e6-4727-81fa-e0109908d33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09fa91a-daf4-48b6-95a1-c4a2aaba6f36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.2879999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 20.1167999999999, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -12.192, 20.1167999999999, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -12.192, 18.2879999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Handle
  CORRIDOR_3_FLR_0,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8744,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {23ea83b2-ba6a-4691-bb58-639f0655b888}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4714edf5-3571-43c6-a1bf-b94b4645819a}, !- Handle
  Surface 244,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.7744, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8525ec08-4a52-4c74-b809-1aa289a0412e}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6504036c-c753-4080-b39e-04846deac213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d63c793-f365-4803-9759-b79a798e242b}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0106bbc9-8b3d-4e25-9add-477360265dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 23.7744, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -1.8288, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57756abd-b89f-46c6-a2f5-23c23304bb46}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d156c18-bcfd-414c-9762-d2a6338338a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.7744, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 23.7744, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 23.7744, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b2ecb7-8ddd-4156-9c2e-e739508b175b}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e4b9252-5f4a-433f-a94b-1976e5c1ef80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 23.7744, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.7744, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b142f5a-e141-4c3b-9231-1215c5dfed59}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cafaef2f-a2d6-47c0-8940-7d93621794e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52af5ae-6332-4e23-9867-c56bb86cb144}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22069b87-cf07-495d-8d99-3641855f1554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e4a38c-6bae-4fef-b7c7-1952b3e7abc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 23.7744, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, 23.7744, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Handle
  RESTROOMS_FLR_0,                        !- Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4464,                                !- X Origin {m}
  12.192,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {87a3b519-efe4-4e86-9dbe-91bbbbfef238}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ebbb1546-9f7a-4dd7-92a7-d7969893179f}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.09600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -4.572, -6.09600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce809a37-ef04-4954-bdf9-7362e5425166}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.09600000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -6.09600000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7350782e-42d8-465c-9cfc-31f119c595fc}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f226f86b-88f7-4de5-8c45-32354821019e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -6.09600000000001, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -4.572, -6.09600000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -6.09600000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.09600000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cafaef2f-a2d6-47c0-8940-7d93621794e5}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b142f5a-e141-4c3b-9231-1215c5dfed59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.09600000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -4.572, -6.09600000000001, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261cfe81-b6cc-4a44-81a8-a205eddf4855}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cefb2dce-1853-4aae-97ed-f5624ca019fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8043a3-31c2-4481-8cd1-0069e8d4b0d6}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00281747-8760-4fdd-84a1-9a04c4013904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1549f7e2-350a-4746-a2e8-4743b3c2e034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.09600000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -6.09600000000001, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Handle
  UTILITY_FLR_0,                          !- Name
  {a9294092-20aa-4438-9fec-3eb0a2809792}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4464,                                !- X Origin {m}
  29.8704,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {47fa6b77-d2a4-411a-9be3-31d110e8a2dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {efc0d5e2-8019-449c-8acc-a599ae2a66fd}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.572, -17.6784, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f5f369-5ccb-471e-89e2-765c455ae3bb}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cefb2dce-1853-4aae-97ed-f5624ca019fa}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261cfe81-b6cc-4a44-81a8-a205eddf4855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -17.6784, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -4.572, -17.6784, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -17.6784, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -17.6784, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4b9252-5f4a-433f-a94b-1976e5c1ef80}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b2ecb7-8ddd-4156-9c2e-e739508b175b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -17.6784, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.572, -17.6784, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9839ab55-731e-48b8-98c6-18416a8e26be}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ae173a-17ae-498c-bdb8-af4e3e1c536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f75d176-f4a1-41fe-9077-cf3127fd4601}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f033b954-d16f-4c4c-86ab-2f760c57a64d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1613423b-b9da-4b6b-9cdc-d1fbefe5d3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.6784, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -11.5824, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -4.572, -11.5824, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -4.572, -17.6784, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Handle
  SERVICE_SHAFT,                          !- Name
  {e5664848-3fa3-4e7d-9512-38e4260c82a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {1274dc25-4e34-4d5f-ab53-ccf6133e5be0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c84cd0d0-a1d7-4783-b48b-7d91339bc9fe}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -5.32907051820075e-015, -6.65518199005353e-030, !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, -6.65518199005356e-030, !- X,Y,Z Vertex 2 {m}
  1.81641434222166e-059, -2.4384, 6.65518199005353e-030, !- X,Y,Z Vertex 3 {m}
  1.16465684825937e-029, 5.32907051820075e-015, 6.65518199005356e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a2564f-988e-4f47-b2bd-5b99c96720c8}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884f6397-9809-4883-aacd-368415d73acc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -1.99840144432528e-014, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.8768, -1.73194791841525e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  -8.0070158317834e-030, -3.9968028886506e-015, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.52861211334042e-029, -6.66133814775091e-015, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8f5a53-a351-4a47-afdf-2b3859ea21d7}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42708496-86e2-4b98-89cb-20c559438e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 8.5344,                !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 4.2672,                !- X,Y,Z Vertex 2 {m}
  4.8768, -1.59872115546023e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.8768, -2.1316282072803e-014, 8.5344;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72715f9b-1ba8-41ff-b8e9-c8895a992e54}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924a31a2-962d-469b-a7fe-83b9ec2b28e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -2.4384, 14.6304;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07a9832-729e-406f-92e5-f2e94182e958}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b48e553-6753-468c-8338-f44c208ca683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.16465684825937e-029, -5.32907051820075e-015, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.16465684825937e-029, -5.32907051820075e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  6.83385235081926e-045, -2.4384, 4.2672, !- X,Y,Z Vertex 3 {m}
  6.83385235081926e-045, -2.4384, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc1d1a0-aaf8-4540-986b-1aa7c438a0aa}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47e180e9-1f84-4933-8e90-542738f1d0dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 14.6304,                     !- X,Y,Z Vertex 2 {m}
  1.16465684825937e-029, 5.32907051820075e-015, 14.6304, !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 14.6304;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Handle
  CENTRAL_HOLDING_FLR_0,                  !- Name
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7847999999999,                       !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {3ca0a932-5c91-4673-8a6f-eb79278dc88c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ed3b76ac-c138-40fe-9ae2-c336832a8d40}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9248, 15.8496, 0,                     !- X,Y,Z Vertex 1 {m}
  7.9248, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 2.4384, 0,                     !- X,Y,Z Vertex 4 {m}
  17.0688, 2.4384, 0,                     !- X,Y,Z Vertex 5 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 6 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 7 {m}
  -12.192, 2.4384, 0,                     !- X,Y,Z Vertex 8 {m}
  -9.75360000000001, 2.4384, 0,           !- X,Y,Z Vertex 9 {m}
  -9.75360000000001, 4.8768, 0,           !- X,Y,Z Vertex 10 {m}
  -12.192, 4.8768, 0,                     !- X,Y,Z Vertex 11 {m}
  -12.192, 15.8496, 0;                    !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {837f00a8-bf6a-4d6c-a0de-8931dcc3cccb}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e467e739-242e-466a-9583-72b243232df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808808ae-966c-45f4-930e-68af206221a2}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943346b8-2af6-4f2b-bb16-d15d316934f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -12.192, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c1460b-6f8c-46dc-ad30-9087e563d669}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, 2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  -12.192, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73966d6-ab20-495e-add0-58a997229513}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47304be-5fb4-41ec-bd8c-78f28141ab5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 4.8768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, 4.8768, 0,           !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, 2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  -9.7536, 2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6623524d-3bbd-4b6d-b431-2ebc3eac937d}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657347e3-bfd2-4bfc-a0f3-688f1bbeb963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.8768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -12.192, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, 4.8768, 0,           !- X,Y,Z Vertex 3 {m}
  -9.7536, 4.8768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f50c463-6dcd-480a-8680-6c0e2dc820c1}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cefddc1-4af0-444f-bbf7-e862b889e25a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 15.8496, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -12.192, 15.8496, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, 4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 4.8768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7d5902-f88f-477f-b969-2714fe84a885}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9248, 15.8496, 4.2672,                !- X,Y,Z Vertex 1 {m}
  7.9248, 15.8496, 0,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 15.8496, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, 15.8496, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5cf29d4-c27c-4686-b333-773262e07cf7}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78138022-4a63-4751-a647-2f0696df89fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9248, 4.8768, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  7.9248, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  7.9248, 15.8496, 0,                     !- X,Y,Z Vertex 3 {m}
  7.9248, 15.8496, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a27baf6-b0f0-4dbc-ae3b-7d7665a898f6}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {327ccea8-7d9e-468c-9e3c-ac23ee540899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.8768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  14.6304, 4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.9248, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  7.9248, 4.8768, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a420ac2-5cd3-4c40-acc5-096d190bfefd}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fa1881-2293-4310-a336-8c65de67c838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  14.6304, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 4.8768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fc0c8a-e0be-41e9-9939-2a7322b3c5bc}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a53d66-a251-4edc-bf88-919bb6c6b80c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  17.0688, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b57f7c0-3cff-408e-bae2-8b04825965f7}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e399ffb-1195-4a46-8136-969c0104e95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  17.0688, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  17.0688, 2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8178ed-7a85-4680-a60e-32ee4d7efcb3}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8c894a-7fa9-4398-91bd-ffe50586852d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  17.0688, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42e3af4-b202-4c90-8933-d3b4c5dfb27a}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfe6668-1898-4bba-b443-dda97578f281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb9aa9e-8a07-47ed-b4a5-ca7b8bda7ada}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a0766a4-c12a-49f4-95c5-13e408bbd57a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd89243-6fa8-494c-bbcc-f2931b296453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  17.0688, 2.4384, 4.2672,                !- X,Y,Z Vertex 2 {m}
  14.6304, 2.4384, 4.2672,                !- X,Y,Z Vertex 3 {m}
  14.6304, 4.8768, 4.2672,                !- X,Y,Z Vertex 4 {m}
  7.9248, 4.8768, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  7.9248, 7.9247999999999, 4.2672,        !- X,Y,Z Vertex 6 {m}
  4.8768, 7.9247999999999, 4.2672,        !- X,Y,Z Vertex 7 {m}
  4.8768, 0, 4.2672;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Handle
  DETENTION_ELEVATOR_1,                   !- Name
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.0312,                                !- X Origin {m}
  18.8976,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {3ff1d61b-7dc1-4efe-a888-da58cab5a11c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {19808642-6267-49bf-b76e-bbbd5cc66fdf}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.25605887672024e-126, 2.43839999999999, -3.04943274341852e-063, !- X,Y,Z Vertex 1 {m}
  -3.56291110914878e-062, 1.71867764066053e-031, -3.78297326589032e-063, !- X,Y,Z Vertex 2 {m}
  -2.4384, -1.61757895591579e-031, 1.42167139355251e-063, !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.43839999999999, 2.15521191602431e-063; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5dc737-a1d1-4d8f-a343-2a6c0e974d93}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {003b9def-181b-4e30-b518-a6b1d31741b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.43839999999999, -1.73194791841524e-014, 8.5344, !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.99680288865056e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.55271367880046e-015, 9.32587340685132e-015, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.38697950294412e-015, -3.99680288865058e-015, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0daa562c-8c1b-449b-b56e-931932cb839e}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678ed597-2bb8-4f43-9bc6-00ae4fa48130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.43839999999999, 2.43839999999998, 8.5344, !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.43839999999999, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -2.43839999999999, -2.1316282072803e-014, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3f82a1-ed1c-41b6-a773-74525d650a96}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421f6b72-d64e-4d9e-81d5-73303b8cc785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.16573417585642e-015, 2.43839999999999, 14.6304, !- X,Y,Z Vertex 1 {m}
  5.55111512313456e-017, 2.43839999999999, 8.5344, !- X,Y,Z Vertex 2 {m}
  -2.43839999999999, 2.43839999999998, 8.5344, !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.43839999999999, 14.6304;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552b8be1-f4a1-438c-bcbc-86daf6614505}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef58b618-3451-467a-b939-a07f91e35e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95676808090185e-015, -1.16184504108991e-030, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.98292510084273e-015, 5.32907051820075e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.51187959321441e-015, 2.43839999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.85722573273523e-016, 2.43839999999999, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b981863-2516-4adc-a086-06c6d23f6b42}, !- Handle
  Surface 290,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38053f2a-857f-44a1-b2e8-8496744ababc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-015, 6.77361187789739e-031, 14.6304, !- X,Y,Z Vertex 1 {m}
  -1.16573417585642e-015, 2.43839999999999, 14.6304, !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.43839999999999, 14.6304,     !- X,Y,Z Vertex 3 {m}
  -2.4384, 1.71867764066053e-031, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Handle
  DETENTION_ELEVATOR_2,                   !- Name
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.8536,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {448169ec-255f-4b89-96fd-927cdc2a7e37}, !- Building Story Name
  {b725697b-64a5-4aa3-98e9-1fa3292859b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8bbff178-fac4-46f5-8f09-8f727ed3a07f}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 1.77635683940025e-015, -1.53761677893433e-044, !- X,Y,Z Vertex 1 {m}
  -5.8232842412968e-030, -3.5527136788005e-015, -2.95785866224599e-030, !- X,Y,Z Vertex 2 {m}
  -4.5292210765642e-030, -2.4384, 1.02761499712104e-029, !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 1.32340086334564e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902c2890-f19d-4994-b26d-83defa481abb}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e4a885-a512-49d7-9fd0-04f919bbb2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2351579118315e-031, -2.43840000000002, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.20570528538103e-030, -2.43840000000002, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.55867370301472e-030, -1.06581410364015e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.23515791183159e-031, -1.4210854715202e-014, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c92fac-fd83-4a3b-8cab-5ed6e49b4db8}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb1aa8c-4a1d-4bc8-89ee-74d70dbb6970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.43840000000002, 8.5344,     !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.43840000000002, 4.2672,     !- X,Y,Z Vertex 2 {m}
  4.52922107656418e-030, -2.43840000000002, 4.2672, !- X,Y,Z Vertex 3 {m}
  0, -2.43840000000002, 8.5344;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4129d457-9163-47c4-9081-9bdc4474ea81}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ec24ac-3038-4dec-82dd-3b8984a3f6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -1.4210854715202e-014, 8.5344, !- X,Y,Z Vertex 1 {m}
  -2.4384, -1.77635683940025e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.43840000000002, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.43840000000002, 8.5344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676c1aa2-6534-4ecf-966c-d6b3c81d8c14}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24360867-a4eb-43d8-af45-c05e2b2ef94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.04394738978949e-030, -1.64313007644523e-014, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.27910530162104e-030, -8.43769498715118e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.99680288865057e-015, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.4384, -1.19904086659517e-014, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9ee757-9352-4ae0-9ee8-a91b427d60b6}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71a70195-b929-40ca-b3a5-d372932e56d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 14.6304,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 14.6304,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 14.6304,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 14.6304;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Handle
  SALLY_PORT_FLR_0,                       !- Name
  {5179852c-1e3f-47be-a58b-b2190ece1412}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.8535999999999,                       !- X Origin {m}
  32.3088,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {0e723ee8-d005-4a0d-908d-97d8184583ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {15bb0ddb-63cb-4777-b073-cec44186c94c}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -10.9728, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.144, -10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a73c74-4b2e-4d7f-a97a-422301ff864e}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f185bf5-12cc-4a71-9a71-6d244c0ee1c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9728, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -10.9728, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4e06d-e436-4d3a-8d63-dec9becc73fe}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1cfdf2-6bd9-478b-95ca-a997195dc1ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -10.9728, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -2.4384, -10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.9728, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.9728, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {327ccea8-7d9e-468c-9e3c-ac23ee540899}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a27baf6-b0f0-4dbc-ae3b-7d7665a898f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -10.9728, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -9.144, -10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -2.4384, -10.9728, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78138022-4a63-4751-a647-2f0696df89fb}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5cf29d4-c27c-4686-b333-773262e07cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, -10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, -10.9728, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fde0222-81d3-441c-a049-8beeebf337d5}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82025c34-0e96-4653-8413-1767c28948e2}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8bd20e3-a60e-4ac3-a5c8-9afe90e77341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.9728, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -7.9248000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -9.144, -7.9248000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -9.144, -10.9728, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Handle
  JUDGES_ELEVATOR,                        !- Name
  {7314f1d3-d10b-44d8-897e-8f50c5abf229}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  29.8704,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {f6091232-889a-4ada-be02-f4c944ce82da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {04908146-7038-45c5-96c5-058dfe028ad3}, !- Handle
  Surface 304,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -1.45716771982052e-014, -1.84043836909996e-028, !- X,Y,Z Vertex 1 {m}
  2.4384, -2.4384, -1.84043836909997e-028, !- X,Y,Z Vertex 2 {m}
  2.09549766883168e-056, -2.4384, 1.84043836909995e-028, !- X,Y,Z Vertex 3 {m}
  1.46292956159533e-028, 1.45716771982052e-014, 1.84043836909997e-028; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c58ce2-513e-468b-8142-c50856567ca3}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d28516-99dd-4a9e-a11f-c7263be4fbbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 1.02001740387437e-015, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.43840000000001, -9.75816649706473e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.06853265321248e-027, -6.63982757664881e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9438311267865e-028, 3.22034066080335e-014, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbd5003-e21f-4790-8a35-8a4861f2362e}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dde0a25-51bb-415b-b0aa-1071cc1c9009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.4384, 4.2672,                !- X,Y,Z Vertex 1 {m}
  2.4384, -2.4384, -5.49798066044156e-029, !- X,Y,Z Vertex 2 {m}
  2.4384, -1.45716771982052e-014, -3.13107867215571e-028, !- X,Y,Z Vertex 3 {m}
  2.43840000000001, -9.6561647566773e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a55f5888-bc68-48d5-9698-0144b3ec6590}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b739c8-8e9c-43bc-ab41-012089977f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  8.87660320405211e-057, -2.4384, 1.04030546602333e-028, !- X,Y,Z Vertex 2 {m}
  2.4384, -2.4384, -1.04030546602334e-028, !- X,Y,Z Vertex 3 {m}
  2.4384, -2.4384, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3cc992-22b9-4ce3-9983-63abfaae6e01}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.1714391499204e-028, 3.32234240119078e-014, 14.6304, !- X,Y,Z Vertex 1 {m}
  2.36576609103701e-028, 1.45716771982052e-014, 2.64057127217659e-028, !- X,Y,Z Vertex 2 {m}
  -9.02836529441685e-029, -2.4384, 1.04030546602333e-028, !- X,Y,Z Vertex 3 {m}
  9.0283652944168e-029, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1f038d-1968-41da-8849-9f5f4c545450}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdb5b639-82fb-4dcc-990c-182bb832bd60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.4384, 14.6304,               !- X,Y,Z Vertex 1 {m}
  2.4384, -1.73120258816182e-029, 14.6304, !- X,Y,Z Vertex 2 {m}
  5.07427567936208e-028, 3.32234240119078e-014, 14.6304, !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 14.6304;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Handle
  JUDGES_STAIRS_FLR_0,                    !- Name
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.24046617001295e-014,                 !- X Origin {m}
  32.3088,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {7747d949-7a47-4e8e-aa88-c60bb53a393d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {767b85f4-7a2e-42a4-af00-7168006816d0}, !- Handle
  Surface 310,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  6.4008, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317ea9d6-4363-4bdf-858a-82b1d5664361}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -6.94618322410607e-030, 14.6304, !- X,Y,Z Vertex 1 {m}
  6.4008, -1.38923664482121e-030, -5.27662526059192e-061, !- X,Y,Z Vertex 2 {m}
  6.0304288692479e-061, 1.38923664482121e-030, 5.27662526059192e-061, !- X,Y,Z Vertex 3 {m}
  -3.01521443462395e-060, -4.16770993446364e-030, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36322352-7668-4677-b892-4dbd1a27cfa9}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e53a3d-7436-4dde-aa41-f1f33190b370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.40080000000001, -2.43840000000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.4008, -2.4384, -3.17539804530552e-030, !- X,Y,Z Vertex 2 {m}
  6.4008, -4.16770993446365e-030, 2.38154853397914e-030, !- X,Y,Z Vertex 3 {m}
  6.4008, -9.9475983006414e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50ec27a-e9b5-4020-8cb6-3d9b61b33904}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61251646-d9f2-450d-895f-72ab26909a2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000001, -2.43840000000009, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.4384, -2.4384, 5.59969232220244e-029, !- X,Y,Z Vertex 2 {m}
  6.4008, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  6.40080000000001, -2.43840000000009, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ae61d9a-791b-41f9-98aa-dbce80b7f0f4}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f819fef-8fed-4e09-aa4d-82cc5670d694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67853833895059e-028, -2.43840000000007, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.60051058150411e-029, -2.43839999999999, 1.32725531759073e-028, !- X,Y,Z Vertex 2 {m}
  2.4384, -2.43840000000001, -7.040834511995e-029, !- X,Y,Z Vertex 3 {m}
  2.43840000000001, -2.43840000000008, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2bd478-a0b6-4b08-a6f7-0e37f7005738}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a50f729-372a-4a9c-92ee-55402ec02ca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17817953916569e-028, -2.77847328964243e-030, 14.6304, !- X,Y,Z Vertex 1 {m}
  1.17817953916569e-028, -1.13853922777943e-056, 1.89756537963238e-057, !- X,Y,Z Vertex 2 {m}
  -1.17817953916569e-028, -2.4384, -1.89756537963238e-057, !- X,Y,Z Vertex 3 {m}
  -3.53453861749707e-028, -2.4384, 14.6304; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Handle
  SECONDARY_STAIRS_FLR_0,                 !- Name
  {136bc1ef-6b41-4b23-a1c3-cd521504763b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  66.4463999999999,                       !- X Origin {m}
  32.3088,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1f08dd0e-49bd-410e-9cae-254e884813c2}, !- Building Story Name
  {82169dd6-ef1f-47c0-bfd3-3a5bbdae26c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4c60599-b48d-447c-98d8-6f5e56234f84}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f5c7fef-227b-4511-a8f3-ad354ec7e6b1}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.43839999999999, 14.6304,          !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 14.6304;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ae173a-17ae-498c-bdb8-af4e3e1c536a}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9839ab55-731e-48b8-98c6-18416a8e26be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -2.43840000000009, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -4.572, -2.43840000000004, -2.65023606088971e-029, !- X,Y,Z Vertex 2 {m}
  -2.47355365683039e-029, -2.4384, 2.65023606088971e-029, !- X,Y,Z Vertex 3 {m}
  2.47355365683039e-029, -2.43840000000004, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d156c18-bcfd-414c-9762-d2a6338338a3}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57756abd-b89f-46c6-a2f5-23c23304bb46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.43840000000008, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.43840000000001, -1.64998567661843e-028, !- X,Y,Z Vertex 2 {m}
  -4.572, -2.43840000000003, 1.5910576167392e-028, !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {befcd4dc-5d3f-46d8-8742-48d57cae24d4}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3daf5d18-31c2-468f-b8fc-af8e922c1044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -9.81799530563876e-014, 8.5344, !- X,Y,Z Vertex 1 {m}
  -6.4008, 0, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -6.4008, -2.43840000000009, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -6.4008, -2.43840000000011, 8.5344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21ad374-6845-4ac6-8b07-6ba274f4007d}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {315b8935-a4fa-400b-ad70-175954eab1f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.6304,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.4008, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.4008, 0, 14.6304;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a29bf190-04e5-4196-8802-5adcbacb132e}, !- Handle
  Rendering Color 59,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Handle
  Building Story 2,                       !- Name
  8.5344,                                 !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0037fc59-37f7-4656-9747-157002a368e7}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Handle
  MEETING_ROOMS_1_FLR_2,                  !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.66293703438714e-015,                  !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {92a90eda-43a9-49bb-bab7-c6db27d6f8aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1bf90342-2fae-4581-85b8-75842ed47a8b}, !- Handle
  Surface 324,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4f80c4-5acc-4a34-b552-63df1776b56e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70aeae66-515e-44cd-abc5-b421faf36680}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72690a85-e2fd-42c2-8c14-4437d58dee23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e998deb-75a7-4b1e-8dd5-744668a6437c}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e82d42a-b2e6-477b-9c34-8de0b2671b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -6.096, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f50d667-88dc-43d7-84f6-7f7a9e377ea3}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -6.096, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e63322-1ce3-4a4e-a4ad-67239d099221}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58057b28-0e06-4519-9549-bb46f85bbd16}, !- Handle
  Surface 329,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43d34c4d-6687-4547-ba01-e46cb1847e0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -6.096, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, -6.096, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Handle
  COURTROOM_WAITING_1_FLR2,               !- Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57200000000001,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {eedb1466-e0dc-4fe6-9aba-8eca8d0a9e07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a5639d30-9ee9-43af-8183-f5c32b4c902e}, !- Handle
  Surface 330,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061ef3b1-9799-4ae4-b64e-8ae7756744e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  26.2128, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e82d42a-b2e6-477b-9c34-8de0b2671b65}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e998deb-75a7-4b1e-8dd5-744668a6437c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {135c4331-fa88-4d0a-a2bd-b812c5e235cc}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25f1c6ca-6a24-4dae-9e6d-8a39b97b7c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 6.096,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd07a19-116c-4950-af40-b32e05e21dd8}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55a268f8-e100-4d08-b3d9-6cc8cf2fd371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  11.5824, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 6.096, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162f54b0-8bff-422e-8b22-85fd34961166}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47d47cbd-1161-4e6f-b715-c5bfa6632602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4592, 6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  16.4592, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5824, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5824, 6.096, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db5822d-d367-479d-ae08-e938b4cae4ed}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc3a93a-ff45-4ad5-9cf6-2020a367fdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 6.096, 6.096,                  !- X,Y,Z Vertex 1 {m}
  26.2128, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  16.4592, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  16.4592, 6.096, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a9d847-81cf-496b-bcdd-d5cb03b36f24}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391eabcf-c612-4f6b-8527-7b5ccbf84e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  26.2128, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  26.2128, 6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  26.2128, 6.096, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e55fb0a-fb33-4c71-a9f9-e3146aa2560b}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eee640bf-c85b-48fb-8625-d4790e53ada4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  26.2128, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  26.2128, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  26.2128, 2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3aab601-b9c4-407e-90ff-d4680036ab82}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  26.2128, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  26.2128, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d38ec8-1dc1-4433-bee3-372d2aa967cd}, !- Handle
  Surface 339,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc2f899f-13c1-425f-9296-3efae82d6821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  26.2128, 6.096, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0, 6.096, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Handle
  COURTROOM_WAITING_2_FLR2,               !- Name
  {e50f7af3-abf5-43a0-85c2-26b0b896be7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  2.4384,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {219ea74e-fbcf-4b46-992c-c8a06c147963}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b61ad398-2ec7-4ef3-a6ea-0181bcd0746f}, !- Handle
  Surface 340,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcf4dc5-4295-4407-99a0-372bf98aa4c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  26.2128, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1818846b-8e7e-42ed-82e5-a47bff5723fc}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3f1903-be6d-43ce-b8e3-a0b57625074d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.19095885667775e-015, 3.6576, 6.096,   !- X,Y,Z Vertex 1 {m}
  7.02229385751707e-015, 3.6576, -1.13372356236959e-032, !- X,Y,Z Vertex 2 {m}
  4.15667500419658e-016, -7.35692922509752e-031, 4.76163896195232e-032, !- X,Y,Z Vertex 3 {m}
  -4.15667500419661e-016, 7.35692922509756e-031, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0804f0-3cf1-4343-8a98-dc14f4d1f64c}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79fa059c-dd79-438e-bf24-8c12b3ed3c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75360000000001, 3.6576, 6.096,        !- X,Y,Z Vertex 1 {m}
  9.75360000000001, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  7.02229385751707e-015, 3.6576, -1.13372356236959e-032, !- X,Y,Z Vertex 3 {m}
  6.19095885667775e-015, 3.6576, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d519c8-4f1b-4951-aafd-73d105083862}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e632dd73-16e4-4f26-b384-fbc629167991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 3.6576, 6.096,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  9.75360000000001, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  9.75360000000001, 3.6576, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6b1997-a38c-46a9-8d3a-beb8d5f1e70a}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b5b8aa8-4c1e-4c88-b40c-5caa05dc7f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 3.6576, 6.096,                  !- X,Y,Z Vertex 1 {m}
  24.384, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 3.6576, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42663062-f50f-4f53-9bb2-b9ada73f94a6}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560e184e-f151-455f-af0d-3aa60f9ce9ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127999999999, 3.6576, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.2127999999999, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  24.384, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 3.6576, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b936bb-b667-460b-b6d9-45570eb9c59e}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd3b6d9-189c-44df-be39-d64dcf847455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127999999999, -2.4384, 6.096,       !- X,Y,Z Vertex 1 {m}
  26.2128, -2.4384, -2.32536841471611e-027, !- X,Y,Z Vertex 2 {m}
  26.2127999999999, 3.6576, 1.8602947317729e-027, !- X,Y,Z Vertex 3 {m}
  26.2127999999999, 3.6576, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910fc2b8-17c4-4ed9-b03f-329008eaf0b3}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -2.4384, 6.096,  !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  26.2128, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2127999999999, -2.4384, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862fd2ba-1fd9-4134-844c-2d0e686ba95f}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb07e9c-c1bf-46cb-be3f-54c9b79d38e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.23598908885469e-015, 2.69164724164175e-030, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.23598908885469e-015, -2.69164724164174e-030, 7.17376731771125e-031, !- X,Y,Z Vertex 2 {m}
  1.65165658927435e-015, -2.4384, -6.69760342151602e-031, !- X,Y,Z Vertex 3 {m}
  4.12363476698374e-015, -2.4384, 6.096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dddafddf-cba8-468f-ba81-f34c9a6fad63}, !- Handle
  Surface 349,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7127a6b0-3d2d-48fd-a3b1-2eb4c466a69f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127999999999, -2.4384, 6.096,       !- X,Y,Z Vertex 1 {m}
  26.2127999999999, 3.6576, 6.096,        !- X,Y,Z Vertex 2 {m}
  6.19095885667775e-015, 3.6576, 6.096,   !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -2.4384, 6.096;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Handle
  MEETING_ROOMS_4_FLR_2,                  !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8743999999999,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {95713516-4533-4a52-835c-730545607951}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1a15d78c-dc8d-4cd3-9458-db771b8146b2}, !- Handle
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54de199-2340-4d33-a5ee-960a573e475b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd3b6d9-189c-44df-be39-d64dcf847455}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b936bb-b667-460b-b6d9-45570eb9c59e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501c52a1-dc6c-49ff-9af8-f3dd37871d70}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39ead5d-050d-43ce-8e5a-21f016475567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56760a8d-5a31-4119-bca1-3bb9cf9f7e4a}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f233aae-0723-4aa0-957a-bbbb3339e1ce}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc00d417-5111-4f15-9bb3-b48160e1de89}, !- Handle
  Surface 355,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72716372-f6e4-42aa-8a96-673bbb4b12fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 6.096, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Handle
  ELEVATOR_LOBBY_FLR_2,                   !- Name
  {d87f18bf-336a-468a-85a9-01ddfc613926}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {b2826a57-9d0a-4f53-a40d-6347129af117}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ba4c1407-780e-4589-b831-ad2414608304}, !- Handle
  Surface 356,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff36c2b5-7108-4201-846a-c537a9cb65a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -3.6576, 0,     !- X,Y,Z Vertex 2 {m}
  -4.87680000000001, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -4.87680000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3f1903-be6d-43ce-b8e3-a0b57625074d}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1818846b-8e7e-42ed-82e5-a47bff5723fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.6576, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -3.6576, 1.17047412881107e-061, !- X,Y,Z Vertex 2 {m}
  1.11673253372167e-030, -1.76330264360645e-045, -7.47844545808866e-062, !- X,Y,Z Vertex 3 {m}
  1.28771550539197e-030, -2.03328199573769e-045, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5bf42f-2ba1-4966-b122-f45ab83701d4}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93368d81-2ef2-4957-8850-f96994f2064a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.87680000000001, -3.6576, 6.096,      !- X,Y,Z Vertex 1 {m}
  -4.87680000000001, -3.6576, 0,          !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -3.6576, 0,     !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -3.6576, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391eabcf-c612-4f6b-8527-7b5ccbf84e9b}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a9d847-81cf-496b-bcdd-d5cb03b36f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.87680000000001, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -4.87680000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.87680000000001, -3.6576, 0,          !- X,Y,Z Vertex 3 {m}
  -4.87680000000001, -3.6576, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b65a01-7ba1-4cf2-aca4-24e6f72beb0e}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b9cf27-64bb-4e42-b5b1-5a0325dafd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28771550539197e-030, -1.52496149680321e-045, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.05966916681809e-091, -5.08320498934403e-046, -8.47735333454467e-092, !- X,Y,Z Vertex 2 {m}
  -4.87680000000001, 5.08320498934403e-046, 8.47735333454467e-092, !- X,Y,Z Vertex 3 {m}
  -4.87680000000001, -5.08320498934404e-046, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2993fdc8-5d31-47d6-ad69-6a9858221698}, !- Handle
  Surface 361,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0cb37e3-18e9-4d91-a2cd-f13288349654}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -3.6576, 6.096, !- X,Y,Z Vertex 1 {m}
  1.28771550539197e-030, -2.03328199573762e-045, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.87680000000001, 0, 6.096,            !- X,Y,Z Vertex 3 {m}
  -4.87680000000001, -3.6576, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Handle
  RESTROOMS_1_FLR_2,                      !- Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.66293703438714e-015,                  !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {c3e1e54d-33f4-47e3-b592-ef9113fcd0ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5242f20d-9f35-49ef-a1be-a665396fdfae}, !- Handle
  Surface 362,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c7b808-9495-4429-a7c0-edc78ce29343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073540bb-f6a5-40a6-ba7a-f5675bdea731}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d72417-1427-4ad4-a4bb-cc5f476e20b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a946228-56fa-48dc-9e4a-17876b01e165}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5fac41-9681-4e55-b8ad-3ec98aced035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -12.192, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, -12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72690a85-e2fd-42c2-8c14-4437d58dee23}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70aeae66-515e-44cd-abc5-b421faf36680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  4.572, -12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, -12.192, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbe67b2-1650-4df1-98bc-3ca7d3705648}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e28f277-18f1-4b4c-ad67-397e82de4f90}, !- Handle
  Surface 367,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8dcd770-831f-4fbd-944e-61a7743461be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -12.192, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, -12.192, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Handle
  CORRIDOR_1_FLR_2,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.4008,                                 !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {d9cf0e1e-3df7-4ef2-9d0c-0c66f9d0ecfb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f15b8c93-7d25-4a22-b449-fe309451fa06}, !- Handle
  Surface 368,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434d625d-191e-4668-b2a1-8bec01023657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -18.288, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 3.048, 0,                      !- X,Y,Z Vertex 4 {m}
  -3.9624, 3.048, 0,                      !- X,Y,Z Vertex 5 {m}
  -3.9624, 5.4864, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {18af1df9-3534-48eb-a38d-9f62c554269e}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c506882b-4791-45be-9860-9bbbbf8cf78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f1c6ca-6a24-4dae-9e6d-8a39b97b7c03}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {135c4331-fa88-4d0a-a2bd-b812c5e235cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -18.288, 6.096,                !- X,Y,Z Vertex 1 {m}
  -1.8288, -18.288, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -18.288, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5fac41-9681-4e55-b8ad-3ec98aced035}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a946228-56fa-48dc-9e4a-17876b01e165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -6.096, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -18.288, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -18.288, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {737a9a79-836e-490f-bfa8-14a340321456}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb339db-f4a1-4368-8240-db6700f2a020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 3.048, 6.096,                  !- X,Y,Z Vertex 1 {m}
  -1.8288, 3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, -6.096, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd03212-2a89-4257-bbe6-57e9d3f7f578}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2bd713-c025-4c5d-a0bd-9c8b1c929bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 3.048, 6.096,                  !- X,Y,Z Vertex 1 {m}
  -3.9624, 3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -1.8288, 3.048, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc90ee13-33e9-4c70-bd2a-670d798eab0e}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b97ef37-e7a2-4d97-b22f-7df7df9b18ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 5.4864, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.9624, 3.048, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01ec633-08e0-4238-9a6f-ccee259f1414}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24674ebb-9653-4179-865b-4a51d6225645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.4864, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e323f27-c14f-4ccd-9a98-9dae70d679ec}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4857866-262e-4c10-9d23-29f403478b6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e67a5ec-38a3-4718-a9fa-bef728208a45}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b7bb0a-878e-4520-9e2f-8120220441a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10b634a-87ca-4a78-ab6b-5adec283e128}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac34443d-3696-4995-b916-8f662b65e9b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.4864, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -3.9624, 3.048, 6.096,                  !- X,Y,Z Vertex 4 {m}
  -1.8288, 3.048, 6.096,                  !- X,Y,Z Vertex 5 {m}
  -1.8288, -18.288, 6.096;                !- X,Y,Z Vertex 6 {m}

OS:Space,
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Handle
  COURTROOM_1_FLR_2,                      !- Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.1544,                                !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {0f250abf-dfe0-4af3-b544-1b2e4335967e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {10647c11-975f-414d-85f8-87b5392816be}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2f181b-6a5e-4720-bd3a-d093e0b24f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, -18.288, 0,          !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, -9.9475983006414e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d68f04-dc87-4ad4-83b7-83d088fd220b}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2d0e06-d3de-4429-911c-c7edce76696c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c5e2df1-d7d7-498d-a162-dbbb347a645b}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec549b5-6105-46b0-b5d5-52545ee37b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.24, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c60b0d04-f6fb-49f3-8859-c1270a346cea}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86162cd-c6b9-4385-9648-e7dba9f0e197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -15.24, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -15.24, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55a268f8-e100-4d08-b3d9-6cc8cf2fd371}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd07a19-116c-4950-af40-b32e05e21dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, -18.288, 6.096,                !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, -18.288, 0,          !- X,Y,Z Vertex 2 {m}
  0, -18.288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -18.288, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c506882b-4791-45be-9860-9bbbbf8cf78e}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18af1df9-3534-48eb-a38d-9f62c554269e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, -9.9475983006414e-014, 0, !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, -18.288, 0,          !- X,Y,Z Vertex 3 {m}
  -9.7536, -18.288, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983ea98c-c26f-427a-9dec-dfb28f48dc1a}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a35752-ee6c-404a-bfaa-44309c979a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.26818190143798e-028, 2.48689957516035e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.26818190143798e-028, -2.48689957516035e-014, 2.02909104230077e-028, !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, -7.46069872548105e-014, -2.02909104230077e-028, !- X,Y,Z Vertex 3 {m}
  -9.7536, -2.48689957516035e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef408462-a3aa-4a4d-9eff-e2c42da5bca5}, !- Handle
  Surface 386,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1db13e4-4242-4e1a-9571-d88df00365ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -18.288, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -9.7536, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -9.7536, -18.288, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Handle
  MEETING_ROOMS_2_FLR_2,                  !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.1544,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {4e088492-0417-40ec-9213-4d968d8cd97a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c850e765-d92a-45fa-bf4c-0fdda0646133}, !- Handle
  Surface 387,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8588d668-6297-42de-9d3a-db2079cf490f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43840000000001, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86162cd-c6b9-4385-9648-e7dba9f0e197}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60b0d04-f6fb-49f3-8859-c1270a346cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23835166-09c8-47d4-92b5-24f4593c9cb3}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882de6b3-e13a-4004-9ec3-41d2b2d6b9b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 3.048, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d81429-adfe-46d0-83da-69cad93a2c2b}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f3d144-4181-40ea-bc1d-4aa639c2df32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 3.048, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d47cbd-1161-4e6f-b715-c5bfa6632602}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {162f54b0-8bff-422e-8b22-85fd34961166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0888757-5d9f-4f3f-af74-35d108ecf87e}, !- Handle
  Surface 392,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12bf2ab6-427a-436e-a3cc-7afec3f61391}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Handle
  COURTROOM_2_FLR_2,                      !- Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {c53b06d1-53d5-4a1b-b248-314aaa4eef7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2b76c67e-b115-4b37-a775-6f50072e630b}, !- Handle
  Surface 393,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d2566c-88f3-4d92-9766-68f8fe61af83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -18.288, 0,     !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, -18.288, 0,          !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43afb7b-9772-4314-a630-c5a131371a7f}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b8113d-fad8-4dc4-bb50-234c95539e14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4360a19-1830-4002-a432-279752ecfefd}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f11b59-3550-46c3-b628-a102fe04fbc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28237228752728e-030, -10.3632, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.28237228752728e-030, -10.3632, 0,    !- X,Y,Z Vertex 2 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc3a93a-ff45-4ad5-9cf6-2020a367fdcc}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db5822d-d367-479d-ae08-e938b4cae4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75360000000001, -18.288, 6.096,      !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, -18.288, 0,          !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -18.288, 0,     !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -18.288, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f3d144-4181-40ea-bc1d-4aa639c2df32}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d81429-adfe-46d0-83da-69cad93a2c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75360000000001, -15.24, 6.096,       !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, -15.24, 0,           !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, -18.288, 0,          !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, -18.288, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9229c98-683d-4ff2-9767-d3ba3f2e0400}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2c11f7-6203-4045-a732-d33ef07fdd02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75360000000001, -5.4864, 6.096,      !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, -5.4864, 0,          !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, -15.24, 0,           !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, -15.24, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1f69cb-fb7b-479b-abd3-d90c2b414b09}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6a8bde-b6d9-4349-bd68-9be982d76131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75360000000001, -3.048, 6.096,       !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, -3.048, 0,           !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, -5.4864, 0,          !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, -5.4864, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d473583-c686-4707-9c22-28844950ceae}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {608c9e9b-08b5-440c-9abe-71fba08340b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75360000000001, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -9.75360000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, -3.048, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a47776-c6a7-407c-85e6-6ead780dc5cf}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5dec1b6-fdf4-44e8-952d-d32d7e1b05a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cce5f15-4cfe-4d56-93fc-f5f17819d34c}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec651b38-65f9-4194-8f62-a03035531887}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -18.288, 6.096, !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -9.75360000000001, 0, 6.096,            !- X,Y,Z Vertex 3 {m}
  -9.75360000000001, -18.288, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Handle
  COURTROOM_3_FLR_2,                      !- Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4152,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {9244ee98-25cf-49f0-ac2e-96a671cf2915}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e4c7883-16fe-4355-b154-0b013d41b8ab}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d22371-54e2-45e2-b7a7-06284ce04777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.7536, 18.2879999999999, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79fa059c-dd79-438e-bf24-8c12b3ed3c9b}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0804f0-3cf1-4343-8a98-dc14f4d1f64c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -9.7536, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabf4611-ebdb-4da1-a690-b952fecc94f8}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8d8857-190c-4476-a956-f9fccc8472b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 10.3632, 6.096,                !- X,Y,Z Vertex 1 {m}
  -9.7536, 10.3632, 0,                    !- X,Y,Z Vertex 2 {m}
  -9.7536, 7.9248, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.7536, 7.9248, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365a8b87-c9db-4786-a056-2c5b5c98785b}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbc0b4e-c4d3-4440-b2d9-37c9e3c5a735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.7536, 18.288, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -9.7536, 18.2879999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -9.7536, 10.3632, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.7536, 10.3632, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ae1ae1-1555-4e70-87c4-27796ef71067}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3034f0-4165-4d0a-be8c-891d0a91049c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22363354657228e-027, 18.288, 6.096,  !- X,Y,Z Vertex 1 {m}
  1.16268420735806e-027, 18.288, 1.8602947317729e-027, !- X,Y,Z Vertex 2 {m}
  -9.7536, 18.2879999999999, -2.09283157324451e-027, !- X,Y,Z Vertex 3 {m}
  -9.7536, 18.288, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d662ceb-3ccd-42f7-9eff-a784c5426e75}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4430656-2533-438e-b09e-ab4aa8cb6906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.98392001654003e-028, 15.24, 6.096,   !- X,Y,Z Vertex 1 {m}
  2.98392001654003e-028, 15.24, 1.9882053047498e-056, !- X,Y,Z Vertex 2 {m}
  -1.59414904993235e-028, 18.288, -1.56063427147027e-056, !- X,Y,Z Vertex 3 {m}
  -7.56198908301241e-028, 18.288, 6.096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ead5018-0207-4a0c-959b-0c308e2ef7b9}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918dd81b-75fd-4978-b21d-b1da4099cc0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40139183293431e-029, 12.8016, 6.096, !- X,Y,Z Vertex 1 {m}
  9.40139183293431e-029, 12.8016, 2.00081316855162e-057, !- X,Y,Z Vertex 2 {m}
  9.40139183293431e-029, 15.24, 2.88884531459372e-057, !- X,Y,Z Vertex 3 {m}
  -9.40139183293431e-029, 15.24, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e444cc-4804-4412-ac09-37f4c3ce95f8}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3dac1f6-c023-4b22-888e-b2632f205538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.86129316654523e-029, 3.048, 6.096,   !- X,Y,Z Vertex 1 {m}
  2.86129316654523e-029, 3.048, 2.13785516639764e-058, !- X,Y,Z Vertex 2 {m}
  2.86129316654523e-029, 12.8016, 4.22089353365683e-058, !- X,Y,Z Vertex 3 {m}
  -2.86129316654523e-029, 12.8016, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580b5a21-0ba7-4282-80bc-860e43b3302f}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d5bd9c-edcb-4ff2-97b8-4800004dad12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.0875616664932e-030, 0, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.0875616664932e-030, 0, 5.48167991384011e-060, !- X,Y,Z Vertex 2 {m}
  4.0875616664932e-030, 3.048, 1.64450397415204e-059, !- X,Y,Z Vertex 3 {m}
  -4.0875616664932e-030, 3.048, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd78e53b-60d4-43b8-a665-c03b04a73d87}, !- Handle
  Surface 412,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {037eba5d-111f-4594-bd13-711e380afd6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  -9.15613813294474e-028, 18.288, 6.096,  !- X,Y,Z Vertex 2 {m}
  -9.7536, 18.288, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -9.7536, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Handle
  MEETING_ROOMS_3_FLR_2,                  !- Name
  {ac1a1f89-96c2-4dbb-9186-0fee05b37218}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4152,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {0f931d35-ff52-4776-aea3-9a351ff58dc7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eee5b733-116e-452e-b063-1342e1d8aa24}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376f4c45-abbd-4054-a46e-fda66dcb6b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 3.04799999999999, 0,            !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d5bd9c-edcb-4ff2-97b8-4800004dad12}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580b5a21-0ba7-4282-80bc-860e43b3302f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02c52ad-5f35-42bf-8d97-9bfffbfb7193}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71f2027-aaa8-4968-af3f-941a51026de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 3.048, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e598e1-eb7a-4500-95c9-b436f7c64aa3}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2cd57ca-94f8-4e95-9ab5-656b8ba29b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 3.048, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e632dd73-16e4-4f26-b384-fbc629167991}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6d519c8-4f1b-4951-aafd-73d105083862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b23424-d796-4aeb-9fab-5c212c5e86ef}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c14e2c2-6591-45b9-9b1c-d2f2be218ec5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Handle
  COURTROOM_4_FLR_2,                      !- Name
  {c2e9bd4c-459a-4a6a-a621-1ed4990644f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.0456,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {680a1198-5d4e-4339-a39f-4340e60f93bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d6344741-a453-4bd4-affe-d014e0874a8d}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d639003-9815-4f42-8204-00faf639bb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 18.288, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5b8aa8-4c1e-4c88-b40c-5caa05dc7f1a}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e6b1997-a38c-46a9-8d3a-beb8d5f1e70a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75359999999999, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2cd57ca-94f8-4e95-9ab5-656b8ba29b92}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e598e1-eb7a-4500-95c9-b436f7c64aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75359999999999, 3.048, 6.096,        !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, 3.048, 0,            !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67579c41-6e60-4a0f-a5c5-e5a6caedee0f}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab39eefa-5d4d-4eb1-9971-ee9a7c02ea59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75359999999999, 15.24, 6.096,        !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, 15.24, 0,            !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 3.048, 0,            !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 3.048, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78e800c-d1f9-439c-896f-b562697df379}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f99af5f7-5714-4af8-b226-61083ab70515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.75359999999999, 18.288, 6.096,       !- X,Y,Z Vertex 1 {m}
  -9.75359999999999, 18.288, 0,           !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 15.24, 0,            !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 15.24, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6067e4d0-2c6d-430a-bb88-24a6e80a5e33}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc8228f-5b97-429c-82a7-f09c2c69fa9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.288, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 18.288, 0,           !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 18.288, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baeb3f3-4b76-40b0-8e76-e514d3c49d78}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54f7f338-0fe7-48ef-a159-2058e9f8a165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 18.288, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806ea209-0ce4-4d86-aabc-3b17a2fbca99}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9a696e2-df65-411e-a630-06346f45dc4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 18.288, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -9.75359999999999, 18.288, 6.096,       !- X,Y,Z Vertex 3 {m}
  -9.75359999999999, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Handle
  CORRIDOR_3_FLR_2,                       !- Name
  {b82cbc04-9007-4472-abc6-9bed4280ef20}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8743999999999,                       !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {1bf417ae-4809-4d53-985e-bfc5cc056b6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7d82f438-a0f5-4dd7-bcb8-74b46ec17a57}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9bd8e88-221e-464d-9e82-40c264439b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.7744, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.82879999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.8288, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560e184e-f151-455f-af0d-3aa60f9ce9ca}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42663062-f50f-4f53-9bb2-b9ada73f94a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.82879999999991, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -1.82879999999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f7f338-0fe7-48ef-a159-2058e9f8a165}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2baeb3f3-4b76-40b0-8e76-e514d3c49d78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.82879999999991, 18.288, 6.096,       !- X,Y,Z Vertex 1 {m}
  -1.82879999999991, 18.288, 0,           !- X,Y,Z Vertex 2 {m}
  -1.82879999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.82879999999991, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999383a5-3838-4b98-bce6-ae04a221a68e}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46124572-fc7e-4f7d-a56a-bccc06e89d69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.82879999999991, 20.1168, 6.096,      !- X,Y,Z Vertex 1 {m}
  -1.82879999999991, 20.1168, 0,          !- X,Y,Z Vertex 2 {m}
  -1.82879999999991, 18.288, 0,           !- X,Y,Z Vertex 3 {m}
  -1.82879999999991, 18.288, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9ac74f-8ca4-4d4d-b4e7-7d445d7f8618}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7d21d4-3dc1-4093-baa5-6665028a210e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 23.7744, 6.096,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.82879999999991, 20.1168, 0,          !- X,Y,Z Vertex 3 {m}
  -1.82879999999991, 20.1168, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68904894-014e-49d7-89e4-0d09f4fdd06c}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd2cec5-c023-4620-9e78-443e60fb9aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.48805262207436e-027, 23.7744, 6.096, !- X,Y,Z Vertex 1 {m}
  0, 23.7744, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 23.7744, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8519a2-4b4d-47fc-832e-5659261bbcf3}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674a5d47-9aca-42a7-8af9-058ead0d42a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.68952548881728e-027, 21.336, 6.096,  !- X,Y,Z Vertex 1 {m}
  1.68952548881726e-027, 21.336, 6.34413088695155e-055, !- X,Y,Z Vertex 2 {m}
  -5.45008222199093e-029, 23.7744, -3.02101470807202e-056, !- X,Y,Z Vertex 3 {m}
  -3.43355179985445e-027, 23.7744, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b797b36-d0b1-48c1-96e1-b3254c77ccc4}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd1cc43-fed3-41b6-9d1c-1cb7df43cfee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.41702137771771e-027, 12.192, 6.096,  !- X,Y,Z Vertex 1 {m}
  1.41702137771771e-027, 12.192, 4.17094933888668e-055, !- X,Y,Z Vertex 2 {m}
  1.4170213777177e-027, 21.336, 5.02852770762991e-055, !- X,Y,Z Vertex 3 {m}
  -1.41702137771771e-027, 21.336, 6.096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74dde40d-6919-4d35-9cad-b2b4ce6eb5ca}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7433cfb-a56f-46e7-8b0a-0efa253b6d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9950904441903e-028, 0, 6.096,        !- X,Y,Z Vertex 1 {m}
  5.9950904441903e-028, 0, 1.17917025702171e-055, !- X,Y,Z Vertex 2 {m}
  5.9950904441903e-028, 12.192, 1.97827737335053e-055, !- X,Y,Z Vertex 3 {m}
  -5.9950904441903e-028, 12.192, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f6a0ee-4399-4890-b1fb-2f6a6cc04f81}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64c75657-b200-40f9-be60-1fb8d0f2a7f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  -3.48805262207436e-027, 23.7744, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.8288, 23.7744, 6.096,                !- X,Y,Z Vertex 3 {m}
  -1.82879999999991, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Handle
  RESTROOMS_2_FLR_2,                      !- Name
  {889e3cd2-9751-4a09-8609-cb3e3651bcd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8743999999999,                       !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {92749476-f57b-4688-a45f-f7709b8c0951}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {194dd9ed-9ab4-4624-9da7-cd3e4fb5f3fa}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {777083dc-bf0c-43e5-9137-05d47dda6c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 12.192, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.192, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7433cfb-a56f-46e7-8b0a-0efa253b6d14}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74dde40d-6919-4d35-9cad-b2b4ce6eb5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc54fe4-e19b-47bd-99e2-cfc034c33182}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2aa49c6-bc78-4219-9b8c-33261a7b4510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 12.192, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc5a66b-7aa5-40cb-9208-4b43f5ec0eb3}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 12.192, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39ead5d-050d-43ce-8e5a-21f016475567}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501c52a1-dc6c-49ff-9af8-f3dd37871d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce01a49b-58c5-40b6-a5e6-0df5f19e8508}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {069ca41c-507b-4394-a14b-004ba25deb9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 12.192, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Handle
  COURTFLOOR_HOLDING_1_FLR_2,             !- Name
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.0312,                                !- X Origin {m}
  18.8976,                                !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {3a846b84-dcca-4a24-98a4-cdfddad6abac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b8a79f9b-465c-4b48-8127-d500bcc2a6fc}, !- Handle
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f5206b-a15c-4d90-8492-3c7801f90e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.4384, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.43839999999999, -9.7536, 0,          !- X,Y,Z Vertex 2 {m}
  -4.8768, -9.7536, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2c11f7-6203-4045-a732-d33ef07fdd02}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9229c98-683d-4ff2-9767-d3ba3f2e0400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.7536, 6.096,                      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, -9.7536, -3.73679590486619e-045, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 0, -3.73679590486619e-045, !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882de6b3-e13a-4004-9ec3-41d2b2d6b9b4}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23835166-09c8-47d4-92b5-24f4593c9cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -9.7536, 6.096,                !- X,Y,Z Vertex 1 {m}
  -4.8768, -9.7536, 0,                    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, -9.7536, 0,       !- X,Y,Z Vertex 3 {m}
  0, -9.7536, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec549b5-6105-46b0-b5d5-52545ee37b77}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5e2df1-d7d7-498d-a162-dbbb347a645b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.8768, -9.7536, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.8768, -9.7536, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761e9cc7-eed7-4804-808e-884a5b1390bd}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c449db56-db47-47ee-911d-705ceff0d2af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.4384, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.8768, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5e5c31-4f41-4714-88d4-b6559472bdb6}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9692bc92-0106-456e-9abb-086df3104590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, 2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.4384, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b587cc2-7747-4ec7-a306-9cdeac42b244}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {078928f4-f733-471f-a897-c5b55b166bd4}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab7a6b9d-d050-4225-b630-d2ddc7765776}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.7536, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 6.096,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, 2.4384, 6.096,                 !- X,Y,Z Vertex 4 {m}
  -4.8768, 2.4384, 6.096,                 !- X,Y,Z Vertex 5 {m}
  -4.8768, -9.7536, 6.096;                !- X,Y,Z Vertex 6 {m}

OS:Space,
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Handle
  COURTFLOOR_HOLDING_2_FLR_2,             !- Name
  {e0673769-e221-490f-8aed-4eeae8ff8c70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.292,                                 !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {1ed0ddd3-c59e-4ae9-9495-3317f3091c20}, !- Building Story Name
  {321028ca-0297-4a79-a58d-a7577a619642}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4fe7a050-a9dd-47bc-b497-23d71350a7bd}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e9cb11-7514-4f97-8779-cc4a72c330dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, -12.192, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.8768, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.8768, -2.4384, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab39eefa-5d4d-4eb1-9971-ee9a7c02ea59}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67579c41-6e60-4a0f-a5c5-e5a6caedee0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71f2027-aaa8-4968-af3f-941a51026de6}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02c52ad-5f35-42bf-8d97-9bfffbfb7193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -12.192, 6.096,                !- X,Y,Z Vertex 1 {m}
  -4.8768, -12.192, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -12.192, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3dac1f6-c023-4b22-888e-b2632f205538}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e444cc-4804-4412-ac09-37f4c3ce95f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -2.4384, 6.096,                !- X,Y,Z Vertex 1 {m}
  -4.8768, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.8768, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.8768, -12.192, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a83bb6-7a88-48d1-9343-b932545a2c46}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783e7708-2ed5-4629-8cf9-0388ab6e97d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 6.096,                !- X,Y,Z Vertex 1 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.8768, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.8768, -2.4384, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466afe71-4f4b-4be4-a068-a0904d8ce664}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aaba02b-0ac5-4070-9d26-a8830ede48a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {499eeb30-3d48-4683-920d-271c21b72f14}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5070912-8a14-4f50-9a54-102512695e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6911b1-65ac-4dcd-b032-60af8c3c619b}, !- Handle
  Surface 458,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2096e5a0-2f97-4e0b-833f-5bb4e6819f5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
