  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e94cf84e-0049-4e83-bcb8-c95c5c6e1d74}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7c7e454-fb98-402f-9f6d-08d5e7d2d028}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f3a4001-c9fc-40d1-b668-cf490708f086}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b063beef-8306-4577-934f-acf0d6556ebf}, !- Handle
  Makeup-Air Unit Supply Air Temp 2,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {5f2f04d5-2293-490f-8771-031727f8594d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f2f04d5-2293-490f-8771-031727f8594d}, !- Handle
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {9f77e1f5-0170-4cca-8d42-67e357386138}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d366a05-2dac-4cfb-9499-eac967e5d62d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c71d3c1-9f5c-42c2-a765-d5aa039e374c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93cd587f-900e-4222-96d2-a0e5ab2acf80}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {157482c7-cc6c-4181-8280-138eef8f4adf}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {f40b4cb0-d2ef-46ab-afd3-42365cfce559}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e01bb18-c09d-4efb-9f3e-b25940a6faa3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {3d28e820-5860-4241-9dd0-65391e5662c1}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {735b4c5e-3439-4bde-beee-0905c5685d9c}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aaeed913-77ce-4d26-821c-a99866b3d350}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd33bee8-0d34-4eb3-a0f2-300ba50dd5db}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2e5c51c-b4cb-490a-889c-45cd94bf7cbd}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9e1cffe6-6864-4c05-b792-757881d8e560}, !- Handle
  Makeup-Air Unit Supply Air Temp 3,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {61acfa80-1b3d-4e8b-ba03-02f19921244e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61acfa80-1b3d-4e8b-ba03-02f19921244e}, !- Handle
  Makeup Air Unit Supply Air Temp Default 3, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {0b511d81-63cc-4d10-8bd7-48b55708f2f8}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9400a916-787a-450e-a352-b414e5dfb2b8}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc87a861-bc4c-4c89-8e37-ec1fc24eb6fe}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18fc098f-66fc-4bd6-9843-d9c15ca6a3bb}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {981af2b2-7ca4-4a72-8052-8230adde8dfb}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {c4377157-6fef-44e1-95e8-279ce4f6a05c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9337d12-e668-4601-bad6-3b756adab631}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac9a6972-3173-4cf9-a301-16a89ef996d0}, !- Handle
  Node 114,                               !- Name
  {257572bc-eb39-4a4c-a52d-231118470c0b}, !- Inlet Port
  {9f4d8810-698b-4f94-8985-0290bd4f8410}; !- Outlet Port

OS:Node,
  {794ad0a2-be1b-4af5-a6a0-864f070cd274}, !- Handle
  Node 115,                               !- Name
  {f3974907-4904-427f-bbdd-c09b57fa6cd0}, !- Inlet Port
  {999535e6-e48c-4df9-83af-269b04d35584}; !- Outlet Port

OS:Node,
  {8456c926-a997-4878-8eff-39b61ef7f3c5}, !- Handle
  Node 116,                               !- Name
  {4bb8840e-46ee-4f01-85f9-336aa54dd422}, !- Inlet Port
  {83a13e8e-8274-4dd4-933b-4d39553879af}; !- Outlet Port

OS:Connection,
  {257572bc-eb39-4a4c-a52d-231118470c0b}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {ac9a6972-3173-4cf9-a301-16a89ef996d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999535e6-e48c-4df9-83af-269b04d35584}, !- Handle
  {794ad0a2-be1b-4af5-a6a0-864f070cd274}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c36e9695-30eb-4bdd-9fab-69ab79203e72}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {9f4d8810-698b-4f94-8985-0290bd4f8410}, !- Inlet Node Name
  {cf0a6b97-0b8b-470a-8348-fad3caef7047}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84960ba3-9b2d-409e-b58c-801b50847348}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f3974907-4904-427f-bbdd-c09b57fa6cd0}, !- Outlet Node Name
  {31332292-6b9a-41b0-9724-0d28d5c05e36}; !- Inlet Node Name 1

OS:Connection,
  {9f4d8810-698b-4f94-8985-0290bd4f8410}, !- Handle
  {ac9a6972-3173-4cf9-a301-16a89ef996d0}, !- Source Object
  3,                                      !- Outlet Port
  {c36e9695-30eb-4bdd-9fab-69ab79203e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3974907-4904-427f-bbdd-c09b57fa6cd0}, !- Handle
  {84960ba3-9b2d-409e-b58c-801b50847348}, !- Source Object
  2,                                      !- Outlet Port
  {794ad0a2-be1b-4af5-a6a0-864f070cd274}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {920d24ef-f008-400d-a3de-f6de6795337e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0211f54-4cd8-40c4-9cbd-8129916bd3ea}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5b411fb-f306-4706-a02a-d514cf6fa7dd}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2055a677-6bc0-4284-862e-5ffc363d2925}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d822d1aa-41a9-47af-bb27-4c6331b6930a}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {ab6fa189-c29e-42ee-88c9-04c9e3b4e524}, !- Handle
  Makeup-Air Unit Supply Air Temp 4,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {f64f230d-499b-414c-b367-8f63beca24cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f64f230d-499b-414c-b367-8f63beca24cf}, !- Handle
  Makeup Air Unit Supply Air Temp Default 4, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Coil:Heating:Electric,
  {bc5726ea-5c34-4f17-97f6-7c124dc94081}, !- Handle
  Coil Heating Electric 5,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9804ba3f-c816-4540-abe1-be99a77bef10}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d609cb6e-b8e8-4d5d-8f89-1fe93c2b4be0}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {09f18bfc-2424-486b-98dc-ddb0b2002da1}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95728a68-d74c-414d-a0e6-82bca0d5b1e8}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2f33ef8-73f2-4d7d-b240-d1345f16af41}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b9791d21-9b85-4791-a6b6-961c5ad04579}, !- Handle
  Coil Cooling DX Single Speed 5 19kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1b719e02-d34d-4205-bf09-aac8e72cf4d7}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22e7078f-449c-4e57-853b-8801d24a24f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {fbf1d129-d504-4988-9618-66a3e00ed8fe}, !- Air Inlet Node Name
  {ce01a907-e0a9-41ba-87f1-cbe242e0be71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b719e02-d34d-4205-bf09-aac8e72cf4d7}, !- Supply Air Fan Name
  {bc5726ea-5c34-4f17-97f6-7c124dc94081}, !- Heating Coil Name
  {b9791d21-9b85-4791-a6b6-961c5ad04579}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Handle
  Node 124,                               !- Name
  {92dc42d6-4eac-4af7-b117-a3a5801cf11d}, !- Inlet Port
  {fbf1d129-d504-4988-9618-66a3e00ed8fe}; !- Outlet Port

OS:Connection,
  {92dc42d6-4eac-4af7-b117-a3a5801cf11d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf1d129-d504-4988-9618-66a3e00ed8fe}, !- Handle
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Source Object
  3,                                      !- Outlet Port
  {22e7078f-449c-4e57-853b-8801d24a24f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Handle
  Node 125,                               !- Name
  {ce01a907-e0a9-41ba-87f1-cbe242e0be71}, !- Inlet Port
  {574f6778-823c-4c16-869a-18332f008aa5}; !- Outlet Port

OS:Connection,
  {574f6778-823c-4c16-869a-18332f008aa5}, !- Handle
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce01a907-e0a9-41ba-87f1-cbe242e0be71}, !- Handle
  {22e7078f-449c-4e57-853b-8801d24a24f9}, !- Source Object
  4,                                      !- Outlet Port
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {86c64df7-e50e-4f61-9939-14925d05400a}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2dbdb9f-3245-4aea-bb01-8c1d47187fcc}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {86c64df7-e50e-4f61-9939-14925d05400a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4e6b89a-fc4b-474e-987a-57330fba8e33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {e5c40d02-dcaf-4bcf-a1fc-0784c706cee7}, !- Air Inlet Node Name
  {4bb8840e-46ee-4f01-85f9-336aa54dd422}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7e032c3-f12e-4513-b594-6b5e7d4f42fc}, !- Handle
  Node 128,                               !- Name
  {ae352d2a-13fc-4997-a027-4020482152a5}, !- Inlet Port
  {31332292-6b9a-41b0-9724-0d28d5c05e36}; !- Outlet Port

OS:Connection,
  {83a13e8e-8274-4dd4-933b-4d39553879af}, !- Handle
  {8456c926-a997-4878-8eff-39b61ef7f3c5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae352d2a-13fc-4997-a027-4020482152a5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e7e032c3-f12e-4513-b594-6b5e7d4f42fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31332292-6b9a-41b0-9724-0d28d5c05e36}, !- Handle
  {e7e032c3-f12e-4513-b594-6b5e7d4f42fc}, !- Source Object
  3,                                      !- Outlet Port
  {84960ba3-9b2d-409e-b58c-801b50847348}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0763824-111c-4b8d-9dcb-0b8964b4ddd6}, !- Handle
  Node 129,                               !- Name
  {cf0a6b97-0b8b-470a-8348-fad3caef7047}, !- Inlet Port
  {e5c40d02-dcaf-4bcf-a1fc-0784c706cee7}; !- Outlet Port

OS:Connection,
  {cf0a6b97-0b8b-470a-8348-fad3caef7047}, !- Handle
  {c36e9695-30eb-4bdd-9fab-69ab79203e72}, !- Source Object
  3,                                      !- Outlet Port
  {c0763824-111c-4b8d-9dcb-0b8964b4ddd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c40d02-dcaf-4bcf-a1fc-0784c706cee7}, !- Handle
  {c0763824-111c-4b8d-9dcb-0b8964b4ddd6}, !- Source Object
  3,                                      !- Outlet Port
  {d4e6b89a-fc4b-474e-987a-57330fba8e33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bb8840e-46ee-4f01-85f9-336aa54dd422}, !- Handle
  {d4e6b89a-fc4b-474e-987a-57330fba8e33}, !- Source Object
  4,                                      !- Outlet Port
  {8456c926-a997-4878-8eff-39b61ef7f3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {2ee76a15-0819-4560-9af5-95ffe735d916}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bcd4615-c90c-4cd0-a29f-e63cd759f06e}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc44ce43-d761-4e19-817d-bdf693eaae60}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {990ed313-a8e9-4b57-bc43-04a6a02433e8}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98ac9248-eb6b-42b9-b249-985ef6fdf119}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {a882038f-89f1-443f-8a57-be27e8dbb433}, !- Handle
  Makeup-Air Unit Supply Air Temp 5,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {466dbd5a-21ef-4b9e-938f-c4e24166706f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {466dbd5a-21ef-4b9e-938f-c4e24166706f}, !- Handle
  Makeup Air Unit Supply Air Temp Default 5, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {e54268f8-9928-4cbb-8381-67056091031c}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {554d3bb7-c0d3-49ae-ac9c-e2fade0b837a}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13bf1116-c824-49e8-8db4-2a6864091f1a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98efcfca-75a5-4e25-acf8-08a650ba1a86}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {341c91e3-b4de-4f61-8f57-0b16ea012285}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {3f8126d4-c1de-4d31-b695-1a5a2cafb5f7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4652e826-4708-4579-819f-480550f1402c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a355a9ef-7d54-4c19-a7b0-a3c0fde3a663}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {222aff28-5add-413d-b872-82d1d8502f42}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {949f933a-b3a0-4c53-ba42-a827474184ce}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2728f4f-e5cf-47a5-aefa-057b2f137473}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b8789bd-f58d-4338-8e05-8c74c2cfd7cc}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {0db5ece0-9516-4925-abd2-3ac485538e15}, !- Handle
  Makeup-Air Unit Supply Air Temp 6,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {421bf2cf-d721-41e9-8358-2a170c10f143}; !- Default Day Schedule Name

OS:Schedule:Day,
  {421bf2cf-d721-41e9-8358-2a170c10f143}, !- Handle
  Makeup Air Unit Supply Air Temp Default 6, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {b1fae8e8-274c-4b8e-9ec4-aeb79265cca6}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68e2f9fd-7a8f-44f3-afb8-2c8bcf676a57}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa56ab69-5252-421d-bb65-e0329c3bce0a}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6ff60ec-a59c-4074-8f31-1ceb59317d64}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cad8811-0e71-43a1-8260-122dd1d2fbd8}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {24675245-a60e-41d4-a657-59400feaedaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c728cf01-c46a-4cf6-8e0e-d1965423ea7a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b5e7a134-00d4-4ca5-84d8-7631049ca879}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5999221-defe-4900-b0e5-54e440138076}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60c089c6-a10d-4a69-9037-a0e3609bf73f}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6e8d2aa-1106-4ab6-86d5-14ddcccebfcc}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {710e4aca-7d28-4b06-a80b-cd32aa279dbf}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {0c7b63be-e9bb-4b63-a550-0e8142ecf456}, !- Handle
  Makeup-Air Unit Supply Air Temp 7,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {e64eafe9-e94b-40c8-a224-134124cabead}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e64eafe9-e94b-40c8-a224-134124cabead}, !- Handle
  Makeup Air Unit Supply Air Temp Default 7, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {0cff8803-291a-4118-8518-270f716c8be6}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6203518-b00f-489a-83f7-8982d295854c}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb4e946d-934e-4167-9ff4-59a1c5edaf0e}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34db0ccf-6df5-4278-a9dc-a1d02d6ba37b}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab4fb9cc-c4f8-4b0d-8797-9ca137a0ab5c}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {e231d465-6c7f-4b3d-a71c-cb7b889ce556}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0adeee02-c3ff-49db-bc33-4cff9d6d557b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {397e81ae-e946-4c4e-85b0-68aad7d41d0f}, !- Handle
  Node 186,                               !- Name
  {794376b0-7af4-4541-86f0-a3361e1de869}, !- Inlet Port
  {ca19d7e4-c171-452e-bec5-d973e87cdfac}; !- Outlet Port

OS:Node,
  {e57ae41d-4c3f-4556-a5ab-3f68a7dc2fe0}, !- Handle
  Node 187,                               !- Name
  {c489eeaf-3648-4c68-9bca-6cdffd9b8708}, !- Inlet Port
  {0f3d4064-a333-4578-8a61-713e83128356}; !- Outlet Port

OS:Node,
  {f0fc04f8-9ce5-483f-b00d-d95a1f12196d}, !- Handle
  Node 188,                               !- Name
  {1d9228e2-7012-4155-b297-1462d7e471b5}, !- Inlet Port
  {91dcf887-05d0-419a-ae3d-73886be66ace}; !- Outlet Port

OS:Connection,
  {794376b0-7af4-4541-86f0-a3361e1de869}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {397e81ae-e946-4c4e-85b0-68aad7d41d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3d4064-a333-4578-8a61-713e83128356}, !- Handle
  {e57ae41d-4c3f-4556-a5ab-3f68a7dc2fe0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53469e43-5e21-479e-95cc-261b3e6850c2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {ca19d7e4-c171-452e-bec5-d973e87cdfac}, !- Inlet Node Name
  {8bdb2b10-18a9-4714-b2d6-6c84682c1164}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c958b12-3986-44a3-bcab-1512eb3f7ed9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c489eeaf-3648-4c68-9bca-6cdffd9b8708}, !- Outlet Node Name
  {3104c7ec-5bf0-4920-94e0-d61ea3885725}; !- Inlet Node Name 1

OS:Connection,
  {ca19d7e4-c171-452e-bec5-d973e87cdfac}, !- Handle
  {397e81ae-e946-4c4e-85b0-68aad7d41d0f}, !- Source Object
  3,                                      !- Outlet Port
  {53469e43-5e21-479e-95cc-261b3e6850c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c489eeaf-3648-4c68-9bca-6cdffd9b8708}, !- Handle
  {8c958b12-3986-44a3-bcab-1512eb3f7ed9}, !- Source Object
  2,                                      !- Outlet Port
  {e57ae41d-4c3f-4556-a5ab-3f68a7dc2fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {2dd16fa9-3c65-451b-9172-dec8345cd9d4}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf9d8c6d-5791-46ef-9224-80a708155ca4}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d70ffe22-837c-4298-a668-431b8d8973bc}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e01bdee0-7ac8-40c9-b85b-c526331d638a}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02855721-b589-4bb9-ad21-f20623d5b580}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {78b6182a-a017-4492-845e-1d182383d1ae}, !- Handle
  Makeup-Air Unit Supply Air Temp 8,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {b018ca62-6519-4fe9-aec2-3397e2f2884b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b018ca62-6519-4fe9-aec2-3397e2f2884b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 8, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Coil:Heating:Electric,
  {d04ce70d-8210-47f0-9d15-5768a8340421}, !- Handle
  Coil Heating Electric 9,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {04024605-c25a-4291-8e6b-e8e36efc834a}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {467257ff-a9e7-4298-9768-b93c240381d3}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4057f483-e9a4-4dab-9528-21ac8f4320ae}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e714332-0956-4c73-a755-117f54f874d9}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cada8ffb-2ca3-427c-97e2-67617935481f}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f337a96d-c3e1-4c87-bd3b-bc1d1849d9ff}, !- Handle
  Coil Cooling DX Single Speed 9 13kBtu/hr 9.7EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35179381768583,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e43c9da9-f913-43a2-b9a5-84dcffe1fe56}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ac25099c-2926-4a72-99f7-e915ad5e3e77}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {b811fc85-dec6-4b84-820d-075cde307bf9}, !- Air Inlet Node Name
  {364db758-e37c-42ab-99f7-72c33c0b1d54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e43c9da9-f913-43a2-b9a5-84dcffe1fe56}, !- Supply Air Fan Name
  {d04ce70d-8210-47f0-9d15-5768a8340421}, !- Heating Coil Name
  {f337a96d-c3e1-4c87-bd3b-bc1d1849d9ff}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Handle
  Node 196,                               !- Name
  {89bb8cc8-d5ab-472a-b95b-1ae8d9947bdf}, !- Inlet Port
  {b811fc85-dec6-4b84-820d-075cde307bf9}; !- Outlet Port

OS:Connection,
  {89bb8cc8-d5ab-472a-b95b-1ae8d9947bdf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b811fc85-dec6-4b84-820d-075cde307bf9}, !- Handle
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Source Object
  3,                                      !- Outlet Port
  {ac25099c-2926-4a72-99f7-e915ad5e3e77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Handle
  Node 197,                               !- Name
  {364db758-e37c-42ab-99f7-72c33c0b1d54}, !- Inlet Port
  {5df9a9e0-fa7f-48e7-8f84-efbd157cd47a}; !- Outlet Port

OS:Connection,
  {5df9a9e0-fa7f-48e7-8f84-efbd157cd47a}, !- Handle
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {364db758-e37c-42ab-99f7-72c33c0b1d54}, !- Handle
  {ac25099c-2926-4a72-99f7-e915ad5e3e77}, !- Source Object
  4,                                      !- Outlet Port
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b498b1e-cedd-4839-9197-7cdb6ccc17c3}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {412eff50-ef00-43b9-8a41-208c234f5ace}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {9b498b1e-cedd-4839-9197-7cdb6ccc17c3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cd8db8a-3b75-4b6c-8226-e06ba08badd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {36498234-2e5e-4d83-9664-43f6bf1d1c2c}, !- Air Inlet Node Name
  {1d9228e2-7012-4155-b297-1462d7e471b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8e1df21-f063-4d80-8caf-4a3b9ab6ec20}, !- Handle
  Node 200,                               !- Name
  {09a42858-afb5-4819-9166-808a99a1ccfc}, !- Inlet Port
  {3104c7ec-5bf0-4920-94e0-d61ea3885725}; !- Outlet Port

OS:Connection,
  {91dcf887-05d0-419a-ae3d-73886be66ace}, !- Handle
  {f0fc04f8-9ce5-483f-b00d-d95a1f12196d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09a42858-afb5-4819-9166-808a99a1ccfc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a8e1df21-f063-4d80-8caf-4a3b9ab6ec20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3104c7ec-5bf0-4920-94e0-d61ea3885725}, !- Handle
  {a8e1df21-f063-4d80-8caf-4a3b9ab6ec20}, !- Source Object
  3,                                      !- Outlet Port
  {8c958b12-3986-44a3-bcab-1512eb3f7ed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18aca706-7c6b-43e2-8813-3b88dccf9b67}, !- Handle
  Node 201,                               !- Name
  {8bdb2b10-18a9-4714-b2d6-6c84682c1164}, !- Inlet Port
  {36498234-2e5e-4d83-9664-43f6bf1d1c2c}; !- Outlet Port

OS:Connection,
  {8bdb2b10-18a9-4714-b2d6-6c84682c1164}, !- Handle
  {53469e43-5e21-479e-95cc-261b3e6850c2}, !- Source Object
  3,                                      !- Outlet Port
  {18aca706-7c6b-43e2-8813-3b88dccf9b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36498234-2e5e-4d83-9664-43f6bf1d1c2c}, !- Handle
  {18aca706-7c6b-43e2-8813-3b88dccf9b67}, !- Source Object
  3,                                      !- Outlet Port
  {2cd8db8a-3b75-4b6c-8226-e06ba08badd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9228e2-7012-4155-b297-1462d7e471b5}, !- Handle
  {2cd8db8a-3b75-4b6c-8226-e06ba08badd2}, !- Source Object
  4,                                      !- Outlet Port
  {f0fc04f8-9ce5-483f-b00d-d95a1f12196d}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {599b2865-7cb7-499e-946c-9e773729af87}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfba5434-1032-43b4-a500-7c0a1076f26c}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9a99762-1013-4049-88ae-a0820bd797b8}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {181dc5be-0be3-45df-ba4d-2e1e32195c10}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5332569b-b819-484c-9fd9-c820b4efbd5f}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {67a79f6b-2c00-40b3-b1d5-dbe72991bdf0}, !- Handle
  Makeup-Air Unit Supply Air Temp 9,      !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {3b0cff30-37b4-4779-a7b6-8d547a87f02b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b0cff30-37b4-4779-a7b6-8d547a87f02b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 9, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {1bc23002-54b5-4af4-9898-aab6f3ede127}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14faad8e-df87-4c07-b3be-882c8dd869cc}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d63bd7f6-8f3a-48ea-a48f-c121f80b382f}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daa083bf-1f63-4b55-aa03-7adf24be57a5}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7534d59b-2b23-4f62-b0ab-5a4970f17bd1}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {6e19ca6d-67ea-4982-947c-9d0c81ab7f6d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3b37f39-3907-4215-b92b-8f2bf90b855e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6aae18d-d1c8-4468-9bbb-f53af36e86c9}, !- Handle
  Node 222,                               !- Name
  {f5cda70d-0637-4125-80f5-d42d62cb1de8}, !- Inlet Port
  {75711305-4ca7-489c-9ddc-193ba18771c1}; !- Outlet Port

OS:Node,
  {c694af06-0242-43cc-81dc-76db6fea5f12}, !- Handle
  Node 223,                               !- Name
  {a867083b-faf3-4740-8526-c5cfef35345b}, !- Inlet Port
  {3b74a4bb-7d11-4bde-9757-3b3452206a50}; !- Outlet Port

OS:Node,
  {cbe0c6d7-ff41-4847-9e7a-aa7df2926e3a}, !- Handle
  Node 224,                               !- Name
  {65bc6702-d82b-4b9f-8c97-860048134683}, !- Inlet Port
  {f54aaaac-9f3b-47dc-9e9c-8ebbf7d72605}; !- Outlet Port

OS:Connection,
  {f5cda70d-0637-4125-80f5-d42d62cb1de8}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {f6aae18d-d1c8-4468-9bbb-f53af36e86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b74a4bb-7d11-4bde-9757-3b3452206a50}, !- Handle
  {c694af06-0242-43cc-81dc-76db6fea5f12}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b30a40e9-f414-4e8f-98fc-51e3acab7f3b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {75711305-4ca7-489c-9ddc-193ba18771c1}, !- Inlet Node Name
  {c7a91f4f-1c75-423f-865d-34746bc887da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b0bdc61-8202-4ac4-bdd2-3a9242f29535}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a867083b-faf3-4740-8526-c5cfef35345b}, !- Outlet Node Name
  {60d215c3-4a5e-49a5-86f1-fbaea4774327}; !- Inlet Node Name 1

OS:Connection,
  {75711305-4ca7-489c-9ddc-193ba18771c1}, !- Handle
  {f6aae18d-d1c8-4468-9bbb-f53af36e86c9}, !- Source Object
  3,                                      !- Outlet Port
  {b30a40e9-f414-4e8f-98fc-51e3acab7f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a867083b-faf3-4740-8526-c5cfef35345b}, !- Handle
  {5b0bdc61-8202-4ac4-bdd2-3a9242f29535}, !- Source Object
  2,                                      !- Outlet Port
  {c694af06-0242-43cc-81dc-76db6fea5f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {c6c41d26-76e1-4286-bf86-65f7b5f14e57}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7db07ab8-7a3b-43ee-b24e-7dfd2098d804}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8174822b-b839-48fb-8969-bd1e0c7c331d}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {815805b1-1211-4ec3-a671-934ab2e465b8}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {168e8436-9996-40fc-b86d-0f997fce9390}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {4f70eade-bf67-46e8-b2d0-499481832838}, !- Handle
  Makeup-Air Unit Supply Air Temp 10,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {a670fdc7-0e06-4513-b9c1-e4c47b0e988c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a670fdc7-0e06-4513-b9c1-e4c47b0e988c}, !- Handle
  Makeup Air Unit Supply Air Temp Default 10, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Coil:Heating:Electric,
  {269def65-e93d-451f-93db-ad0fa7611c62}, !- Handle
  Coil Heating Electric 11,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d932151b-f63d-440b-9b3b-6427ebafdc2c}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4aa07516-f843-4879-add6-46b851dd1002}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {815cd64a-9498-4d6b-abe8-2bf5f1e193af}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7438053d-4dcb-4dd2-9004-13a3a7a82fb0}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {942d1476-36e6-4b6f-bc51-9e485c51e610}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab933288-0fd8-42af-8812-90dd4e646cfa}, !- Handle
  Coil Cooling DX Single Speed 11 13kBtu/hr 9.8EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39596984334363,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3f73292a-b2cc-427b-bdf3-e2952239712d}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0dce8d89-2e34-481c-ad6c-e0db30b9bb3a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {1d6fe58e-1673-402a-9919-1772a552926b}, !- Air Inlet Node Name
  {c9ee90bc-56f4-4c34-ad65-ee1362d51cc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3f73292a-b2cc-427b-bdf3-e2952239712d}, !- Supply Air Fan Name
  {269def65-e93d-451f-93db-ad0fa7611c62}, !- Heating Coil Name
  {ab933288-0fd8-42af-8812-90dd4e646cfa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Handle
  Node 232,                               !- Name
  {0183a6b0-48e3-4cc4-8803-1733044d8e43}, !- Inlet Port
  {1d6fe58e-1673-402a-9919-1772a552926b}; !- Outlet Port

OS:Connection,
  {0183a6b0-48e3-4cc4-8803-1733044d8e43}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6fe58e-1673-402a-9919-1772a552926b}, !- Handle
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Source Object
  3,                                      !- Outlet Port
  {0dce8d89-2e34-481c-ad6c-e0db30b9bb3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Handle
  Node 233,                               !- Name
  {c9ee90bc-56f4-4c34-ad65-ee1362d51cc8}, !- Inlet Port
  {71902736-6b8b-49ac-9d02-98c2afdc4a50}; !- Outlet Port

OS:Connection,
  {71902736-6b8b-49ac-9d02-98c2afdc4a50}, !- Handle
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ee90bc-56f4-4c34-ad65-ee1362d51cc8}, !- Handle
  {0dce8d89-2e34-481c-ad6c-e0db30b9bb3a}, !- Source Object
  4,                                      !- Outlet Port
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e9718eb6-6ffd-438a-9d2c-c3b88e0a8aa4}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {147bf1cc-4043-4b1b-94f3-4563ab1c6e80}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {e9718eb6-6ffd-438a-9d2c-c3b88e0a8aa4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d32760f-1b5b-4a47-8698-4758a7ba57a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {cbaa94ad-f6c0-44e4-8086-d85026215000}, !- Air Inlet Node Name
  {65bc6702-d82b-4b9f-8c97-860048134683}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91addd2d-665b-4db5-8d39-95cca7c4fd3e}, !- Handle
  Node 236,                               !- Name
  {3cb8377a-03fd-4c51-b9dc-929998940169}, !- Inlet Port
  {60d215c3-4a5e-49a5-86f1-fbaea4774327}; !- Outlet Port

OS:Connection,
  {f54aaaac-9f3b-47dc-9e9c-8ebbf7d72605}, !- Handle
  {cbe0c6d7-ff41-4847-9e7a-aa7df2926e3a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3cb8377a-03fd-4c51-b9dc-929998940169}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {91addd2d-665b-4db5-8d39-95cca7c4fd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d215c3-4a5e-49a5-86f1-fbaea4774327}, !- Handle
  {91addd2d-665b-4db5-8d39-95cca7c4fd3e}, !- Source Object
  3,                                      !- Outlet Port
  {5b0bdc61-8202-4ac4-bdd2-3a9242f29535}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {beafce92-a9a4-4b4f-b8ff-2a3077718fb8}, !- Handle
  Node 237,                               !- Name
  {c7a91f4f-1c75-423f-865d-34746bc887da}, !- Inlet Port
  {cbaa94ad-f6c0-44e4-8086-d85026215000}; !- Outlet Port

OS:Connection,
  {c7a91f4f-1c75-423f-865d-34746bc887da}, !- Handle
  {b30a40e9-f414-4e8f-98fc-51e3acab7f3b}, !- Source Object
  3,                                      !- Outlet Port
  {beafce92-a9a4-4b4f-b8ff-2a3077718fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbaa94ad-f6c0-44e4-8086-d85026215000}, !- Handle
  {beafce92-a9a4-4b4f-b8ff-2a3077718fb8}, !- Source Object
  3,                                      !- Outlet Port
  {2d32760f-1b5b-4a47-8698-4758a7ba57a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65bc6702-d82b-4b9f-8c97-860048134683}, !- Handle
  {2d32760f-1b5b-4a47-8698-4758a7ba57a9}, !- Source Object
  4,                                      !- Outlet Port
  {cbe0c6d7-ff41-4847-9e7a-aa7df2926e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {774980c5-b27c-4f3d-a83c-4ee9ab8d22d5}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {251f7758-f84b-476b-9ac1-159745537e7a}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74be5cd0-7afc-4de2-b5cd-ea4d680f78e9}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bbcb659-8a79-423a-9efc-b2791a18d75c}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c9ad870f-840b-4999-8839-7a7ff7abf347}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {bc131569-1be3-4e70-8b4b-f5e53b91f56d}, !- Handle
  Makeup-Air Unit Supply Air Temp 11,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {d3fc8373-396c-4205-85ad-66cb97b0daa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3fc8373-396c-4205-85ad-66cb97b0daa7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 11, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {fe268509-d06f-4966-93cc-7471a1481e71}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76fa3a22-8c0f-4450-bb3e-d444431705e3}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b25791c5-07a5-460e-a0d4-489f40bb531d}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3c4338b-6309-4f0b-80ae-38eff302ad35}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a302474-96f5-4831-ab0c-2cb84a89445c}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {f7f9cae4-46d2-4416-98ac-7e3330cee5dc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82f01b0a-939e-4dfd-97b9-2a25fcd2a153}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {fafcdbd2-4aab-469a-9615-10fdd3db0fa9}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c14cfbf9-a767-42b0-be62-e103e185d346}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77ca53ff-60d4-47a8-91ab-0f39e67a2a1e}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {700636eb-9d35-4373-b45a-c1f8404677cc}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0820ea2d-4570-4366-b18a-47ba7c1a7e21}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {cdb7c9e9-482d-43e5-a535-be5a828feae8}, !- Handle
  Makeup-Air Unit Supply Air Temp 12,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {21b5c5ce-a4c7-41dc-97e1-a47b9c3f8de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21b5c5ce-a4c7-41dc-97e1-a47b9c3f8de3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 12, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {72c56a1a-0376-4edf-8736-db443277c05e}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65a36d48-f657-4206-a53f-f3a89d91154a}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5bc2c1a1-39f3-4621-bef1-261ebd3e287d}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cea2e6bf-a86b-4c01-8d95-cabe73f373d1}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b640283e-862d-41df-b577-677f639e76cb}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {5cb944a0-8555-4e58-a510-a48882f69196}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce850ae9-6ce9-4fc6-bad1-078ff75fb3bf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e65ef786-a9d0-44b0-8ccf-7d4c756b0bce}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1891022c-115f-43ea-be35-4b9f41bb8d0e}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06d3e3b1-5789-4d80-9d91-3d80b372b88c}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68657526-9c1a-4f12-983c-2ceef9f017f0}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {66388fd5-0705-44dd-9d1f-ade64782d9c7}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {c0382777-0864-4428-8015-0ef6d0d438a7}, !- Handle
  Makeup-Air Unit Supply Air Temp 13,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {edc3e7e3-ca1c-4f77-ba78-7dfe2620fc51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edc3e7e3-ca1c-4f77-ba78-7dfe2620fc51}, !- Handle
  Makeup Air Unit Supply Air Temp Default 13, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {33de24da-3a3f-4831-aa71-4a0823105a21}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82f7f835-1ac3-4219-a729-a90947267d4f}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d79d1bc0-7005-4c2e-85c8-de210e525181}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0f25912-16ed-44f0-b24d-c7ed3d6a64ee}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2dc9e115-50f5-43e8-80e7-df5df0026555}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {9403f4f8-8a6b-43b5-a332-b954d3cbe9e5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db5525a9-d682-4b99-8aa2-0a8458b35387}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e74932ee-2c60-4023-8b1e-fdef578a1c0f}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bab06ce7-3b36-4fc9-8b40-8e2efc05e65e}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f64d301-5f46-4602-bc0c-2fade8384296}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0415dc37-860d-4b8e-b242-c3613a5258d1}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8438455b-c1f2-4bac-8702-db163d56f984}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {dd616fa3-c47c-4a71-bd1b-38f305af224b}, !- Handle
  Makeup-Air Unit Supply Air Temp 14,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {a9917cc3-6bdb-4008-a538-cac3c623505e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9917cc3-6bdb-4008-a538-cac3c623505e}, !- Handle
  Makeup Air Unit Supply Air Temp Default 14, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {872158dc-c8f5-4fa2-a2be-ffa0d1f7e4b0}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {693b8efb-7f07-4f40-8585-65971fe4fb4e}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8a5b7eb-ec55-43cf-b17a-081487837ff9}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c947fd3c-c72b-430c-9380-748daebafab3}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d80e1f95-7d3f-4af2-a0d4-3d8a245ef965}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {8edf4352-968e-4494-b226-b26cdc7bbbad}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92878056-7744-4d1c-affa-ae29bbd8f153}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a29b61e2-1241-4157-942a-934f08d90575}, !- Handle
  Node 312,                               !- Name
  {3d41c435-6f0d-452f-a08e-13c675c2b446}, !- Inlet Port
  {ab04a4f6-70b5-40dd-9902-aa32eaa776c9}; !- Outlet Port

OS:Node,
  {cec1ad5f-d09a-4946-a7e0-b95edb494c69}, !- Handle
  Node 313,                               !- Name
  {b0143c2e-982a-4ece-bc56-2de8a21b5ff6}, !- Inlet Port
  {58b1bda7-bfcf-4e4d-bbf6-1f0f8a1fb5af}; !- Outlet Port

OS:Node,
  {9cb24589-314d-4cf5-b616-d70801cb806b}, !- Handle
  Node 314,                               !- Name
  {a301d022-e6d0-49f2-a887-c52eeccca772}, !- Inlet Port
  {af753a29-6743-43c2-85c5-af173493b072}; !- Outlet Port

OS:Connection,
  {3d41c435-6f0d-452f-a08e-13c675c2b446}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {a29b61e2-1241-4157-942a-934f08d90575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b1bda7-bfcf-4e4d-bbf6-1f0f8a1fb5af}, !- Handle
  {cec1ad5f-d09a-4946-a7e0-b95edb494c69}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {409a22b9-565d-46ea-bc11-30fdb90d48f2}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {ab04a4f6-70b5-40dd-9902-aa32eaa776c9}, !- Inlet Node Name
  {f92d3498-9dcd-4a61-ab47-3ceab4d7aeba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29e4bea9-d5ce-4922-9317-30804a33137d}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {b0143c2e-982a-4ece-bc56-2de8a21b5ff6}, !- Outlet Node Name
  {5b9a0db2-4e33-4b55-9640-1a9a3321c367}; !- Inlet Node Name 1

OS:Connection,
  {ab04a4f6-70b5-40dd-9902-aa32eaa776c9}, !- Handle
  {a29b61e2-1241-4157-942a-934f08d90575}, !- Source Object
  3,                                      !- Outlet Port
  {409a22b9-565d-46ea-bc11-30fdb90d48f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0143c2e-982a-4ece-bc56-2de8a21b5ff6}, !- Handle
  {29e4bea9-d5ce-4922-9317-30804a33137d}, !- Source Object
  2,                                      !- Outlet Port
  {cec1ad5f-d09a-4946-a7e0-b95edb494c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ae1387c4-dcee-4f98-9cc0-b1cb3912ee9e}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76735403-4e09-4705-92b1-63762232bc0d}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9f1dbc7-a702-4283-acd2-f3f757b2559e}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a80eac2-cd4c-4f39-a17a-3666e917e26e}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8eaf554b-8408-4d92-9ff2-abe2c718d298}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {da595142-e753-453e-a186-2c9a028ab35a}, !- Handle
  Makeup-Air Unit Supply Air Temp 15,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {4332ceee-8baa-47fe-8f9c-60c9de8ffd48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4332ceee-8baa-47fe-8f9c-60c9de8ffd48}, !- Handle
  Makeup Air Unit Supply Air Temp Default 15, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Coil:Heating:Electric,
  {e51c5ffc-d70b-4c75-bc57-b36800468ba9}, !- Handle
  Coil Heating Electric 16,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fa87ac78-7772-4df9-abc0-6dfe1750b79e}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae6d1a92-596b-405d-96a1-0418ae38dc02}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {031d749d-e4c1-46bb-801f-4e887c1dab5b}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {689bf852-e93b-4a59-86ce-d6c143b915aa}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {497b04b6-3e9c-45da-bb5f-4cbd78a41543}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {602a294c-5e32-4c0f-b1a2-b215e3e205d3}, !- Handle
  Coil Cooling DX Single Speed 16 7kBtu/hr 10.9EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.77391277638671,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a2f2b8b1-a1aa-46c8-b9fb-6cc5fea51f40}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ddde527c-cbf1-4f32-a369-43e761244d3b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {026ffc33-3d06-44df-8fde-1b24b19e529d}, !- Air Inlet Node Name
  {056c0e80-c7f8-412b-a87f-f504031206fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2f2b8b1-a1aa-46c8-b9fb-6cc5fea51f40}, !- Supply Air Fan Name
  {e51c5ffc-d70b-4c75-bc57-b36800468ba9}, !- Heating Coil Name
  {602a294c-5e32-4c0f-b1a2-b215e3e205d3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Handle
  Node 322,                               !- Name
  {d3c5f155-7773-455b-b120-fc8ca93c001b}, !- Inlet Port
  {026ffc33-3d06-44df-8fde-1b24b19e529d}; !- Outlet Port

OS:Connection,
  {d3c5f155-7773-455b-b120-fc8ca93c001b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026ffc33-3d06-44df-8fde-1b24b19e529d}, !- Handle
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Source Object
  3,                                      !- Outlet Port
  {ddde527c-cbf1-4f32-a369-43e761244d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Handle
  Node 323,                               !- Name
  {056c0e80-c7f8-412b-a87f-f504031206fa}, !- Inlet Port
  {26846f01-adb6-4fdb-8316-5da11843d009}; !- Outlet Port

OS:Connection,
  {26846f01-adb6-4fdb-8316-5da11843d009}, !- Handle
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {056c0e80-c7f8-412b-a87f-f504031206fa}, !- Handle
  {ddde527c-cbf1-4f32-a369-43e761244d3b}, !- Source Object
  4,                                      !- Outlet Port
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {718acb44-cb83-4bce-948f-57f658f93803}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a06309a7-6473-4b3e-9478-9727065c9d86}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {718acb44-cb83-4bce-948f-57f658f93803}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e45eacae-54d5-4368-8143-bef18c8fdac4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {a427e743-b3f9-444b-9076-550f683534d2}, !- Air Inlet Node Name
  {a301d022-e6d0-49f2-a887-c52eeccca772}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d70f7ce-2152-4902-bbb9-460ae6a50c18}, !- Handle
  Node 326,                               !- Name
  {d078d7bd-4c97-45b4-a14a-fc3efad9f08b}, !- Inlet Port
  {5b9a0db2-4e33-4b55-9640-1a9a3321c367}; !- Outlet Port

OS:Connection,
  {af753a29-6743-43c2-85c5-af173493b072}, !- Handle
  {9cb24589-314d-4cf5-b616-d70801cb806b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d078d7bd-4c97-45b4-a14a-fc3efad9f08b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6d70f7ce-2152-4902-bbb9-460ae6a50c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9a0db2-4e33-4b55-9640-1a9a3321c367}, !- Handle
  {6d70f7ce-2152-4902-bbb9-460ae6a50c18}, !- Source Object
  3,                                      !- Outlet Port
  {29e4bea9-d5ce-4922-9317-30804a33137d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec60ce8b-cf62-4fbc-a03c-d0c7b0a03acd}, !- Handle
  Node 327,                               !- Name
  {f92d3498-9dcd-4a61-ab47-3ceab4d7aeba}, !- Inlet Port
  {a427e743-b3f9-444b-9076-550f683534d2}; !- Outlet Port

OS:Connection,
  {f92d3498-9dcd-4a61-ab47-3ceab4d7aeba}, !- Handle
  {409a22b9-565d-46ea-bc11-30fdb90d48f2}, !- Source Object
  3,                                      !- Outlet Port
  {ec60ce8b-cf62-4fbc-a03c-d0c7b0a03acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a427e743-b3f9-444b-9076-550f683534d2}, !- Handle
  {ec60ce8b-cf62-4fbc-a03c-d0c7b0a03acd}, !- Source Object
  3,                                      !- Outlet Port
  {e45eacae-54d5-4368-8143-bef18c8fdac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a301d022-e6d0-49f2-a887-c52eeccca772}, !- Handle
  {e45eacae-54d5-4368-8143-bef18c8fdac4}, !- Source Object
  4,                                      !- Outlet Port
  {9cb24589-314d-4cf5-b616-d70801cb806b}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e1ef42c3-75ec-4bf6-9c18-fefe9b37e966}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18920e3b-203e-4284-b7f5-39a511ac92f5}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {514efde8-da48-4c54-8293-db85d0a4b420}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {000cca1d-f7bc-4bde-81d9-f9ce6f04fe2b}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {93a296c0-1cc8-445c-b34c-1ade4daea1e5}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {86dd4bf1-c93c-4f74-9a94-16de5ba0ed2b}, !- Handle
  Makeup-Air Unit Supply Air Temp 16,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {ca142fc6-c799-4085-8ee4-df337472bebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca142fc6-c799-4085-8ee4-df337472bebb}, !- Handle
  Makeup Air Unit Supply Air Temp Default 16, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {dd97cb15-2c0f-4083-b71e-e3a86e2cd169}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a73d99c-8033-4f46-9115-ded10113de07}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {712fba72-a1b0-4287-8ac9-583ea5646185}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bdfb8ea-2fde-4519-9d28-5ffd3477d055}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7bb0de5a-2f27-4346-be6a-3b022d4d87d7}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {c6c0178d-23b9-4e8d-93e0-f222a9ee188b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {843523bb-bc9d-4070-be52-3095ca3ffadf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {79d88e46-f80a-4feb-aac0-857d23d5ef7f}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3599eb84-59f4-45d0-93eb-24f165e7c9c4}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8736f5e9-98f6-406a-ad85-b693208b9c56}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa8c11bf-5316-4ba7-af5f-8b449980c743}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {efae0942-e2ed-4c7e-9486-2c81834f1a51}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b50addb4-4b00-439c-a65e-4dfb634aeda7}, !- Handle
  Makeup-Air Unit Supply Air Temp 17,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {e2d8eb29-8bd4-4367-b5c9-f824cda5daa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2d8eb29-8bd4-4367-b5c9-f824cda5daa7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 17, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {f25c4c98-53f0-44be-b6ae-1e60af3a48e7}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10284af2-25f1-4d1a-a1a0-5cc20abba66b}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29204e71-ffaa-4a58-a3fe-f6ad1b4326bf}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4828f0ce-7f01-4dbf-95fd-5a6610cd397c}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6f8be78-1a58-4480-a79c-4cdeab206079}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {69e9c704-ea99-4f2e-a79f-a528ae3c5c0f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6356397-869a-4685-bc9d-29170549f891}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {f1daac50-1617-430b-9ba7-be7e144ff75d}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d21aa22-3b98-4e65-a85e-3047f505b3d0}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0717ff12-aece-456e-a073-44d3f5e051bd}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a45244f1-f16a-4226-9156-a4f4c8c313ad}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19f374c9-55de-41d0-b850-0dbb55b65893}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {a4837b97-83d2-4822-8430-70125d99a32f}, !- Handle
  Makeup-Air Unit Supply Air Temp 18,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {cd88259f-7951-47f2-9f72-b95c74d1ff9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd88259f-7951-47f2-9f72-b95c74d1ff9b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 18, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {f17a5d00-17f2-4079-862b-71b91463db3f}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77a3654e-fd7d-4ddf-bc01-dcd123d7a2c7}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {457e69e6-3136-44f6-831e-73c72da27013}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4508e7f5-0d64-4cba-b8cf-ffe4922a77fa}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65621320-4f0f-4baa-9574-84ef75f7aeed}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {1716987f-bd7d-4e1b-8daa-439ffece7498}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {28c7646a-f965-4e0a-b273-32ee92f4d858}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {73f9869d-0859-4586-8c7b-1f354a915b85}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {673d724f-2725-45d4-99a9-51f858fde09b}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {024be2b8-7e01-449b-9a31-3b1d74e07249}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b28cff89-245d-45eb-94d8-259add7048c5}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c0a437c-1fd3-42ec-bc91-5271ec14bf12}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {33ec0ab7-3ab2-47a6-9033-050654d2dfa0}, !- Handle
  Makeup-Air Unit Supply Air Temp 19,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {7139c475-1f5c-41bc-b8cd-d5e86ae14885}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7139c475-1f5c-41bc-b8cd-d5e86ae14885}, !- Handle
  Makeup Air Unit Supply Air Temp Default 19, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {02d4ee2b-e50e-4e7d-bd7c-48b10f8ac576}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86f4c290-0113-49a7-a19f-bd41c6bdfd56}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6bbf60fc-65b2-4f5c-840b-00180720054e}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0234baa-8c80-4dc6-8317-a04bc353e568}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9d97dc9-f9c4-42b7-9a65-88eedd3c4f2e}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {729601d1-2cff-4773-b9a6-54bbf12787a1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a278655-6b9f-4a7f-bcdf-f098f0394ff4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f268ada-29b6-43cd-82d7-e8c44bc7ab5e}, !- Handle
  Node 402,                               !- Name
  {547be439-a500-4d49-8c43-4be14e386cb2}, !- Inlet Port
  {b50474ec-c006-4eae-a1f7-1730f8bcad95}; !- Outlet Port

OS:Node,
  {b61577f4-8947-4b6c-a454-c7055c02be3c}, !- Handle
  Node 403,                               !- Name
  {16164948-345e-486b-8463-813a70399c8f}, !- Inlet Port
  {bb900917-2ef8-4412-8368-c70038f80144}; !- Outlet Port

OS:Node,
  {3d5369ae-c876-4728-9797-7eedb2db07ac}, !- Handle
  Node 404,                               !- Name
  {e66f0c4d-621a-4696-8044-36e60db8f9d7}, !- Inlet Port
  {a4c39706-7cb3-4c95-b7f3-ff75f0db2c1c}; !- Outlet Port

OS:Connection,
  {547be439-a500-4d49-8c43-4be14e386cb2}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {1f268ada-29b6-43cd-82d7-e8c44bc7ab5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb900917-2ef8-4412-8368-c70038f80144}, !- Handle
  {b61577f4-8947-4b6c-a454-c7055c02be3c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0133a29-79ed-4c7e-bc4a-29d670c4bbd4}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {b50474ec-c006-4eae-a1f7-1730f8bcad95}, !- Inlet Node Name
  {cd0d95eb-aa79-4349-8f18-25aea9eff039}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d112ef29-7953-44f3-8162-41f1d7dd12e4}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {16164948-345e-486b-8463-813a70399c8f}, !- Outlet Node Name
  {1bd8d335-01e5-4641-b779-b0b01608fb57}; !- Inlet Node Name 1

OS:Connection,
  {b50474ec-c006-4eae-a1f7-1730f8bcad95}, !- Handle
  {1f268ada-29b6-43cd-82d7-e8c44bc7ab5e}, !- Source Object
  3,                                      !- Outlet Port
  {c0133a29-79ed-4c7e-bc4a-29d670c4bbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16164948-345e-486b-8463-813a70399c8f}, !- Handle
  {d112ef29-7953-44f3-8162-41f1d7dd12e4}, !- Source Object
  2,                                      !- Outlet Port
  {b61577f4-8947-4b6c-a454-c7055c02be3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4483cc78-5249-47f7-8d8a-e7e6f8555323}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {518a320d-b6ac-4d0f-a2ec-832f6e0cf0c1}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e58eacd-bec6-4042-b309-791167130792}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4781308f-6dfa-4a8b-b261-310a719e0c04}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f999481c-1db4-429f-959c-132ffc4c8c01}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {90b10fa1-62f1-443b-ae5d-2148adab0a00}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {1ac7f313-b435-4527-98a1-e656a6f6dd42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ac7f313-b435-4527-98a1-e656a6f6dd42}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Coil:Heating:Electric,
  {383bf531-59cf-4419-a378-987ea53d1628}, !- Handle
  Coil Heating Electric 21,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ee15ef29-a29d-4985-bc9f-8ee34109ddb7}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f016c41d-5287-4092-9b48-f1263b1e235f}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {982b1b9e-26e2-415f-a7a1-bb18b0ec6899}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94de60ed-112c-42c7-9e52-5852b47b6f7a}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cfe02bf7-0d4f-4315-9503-5b0890831150}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cc4aae29-0dfc-4068-9f40-75663e805244}, !- Handle
  Coil Cooling DX Single Speed 21 12kBtu/hr 10.0EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.47240127326841,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Energy Input Ratio Function of Temperature Curve Name
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2b27889b-4e90-4602-8fcd-dc1512919af1}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcd2d4aa-a248-4449-baee-093d4f159a43}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {b314a8f7-4a68-4d20-96ce-eff12221917d}, !- Air Inlet Node Name
  {b7cb6893-56ab-43e2-9358-da013243cdc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2b27889b-4e90-4602-8fcd-dc1512919af1}, !- Supply Air Fan Name
  {383bf531-59cf-4419-a378-987ea53d1628}, !- Heating Coil Name
  {cc4aae29-0dfc-4068-9f40-75663e805244}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Handle
  Node 412,                               !- Name
  {b7a26aad-2eb2-4720-aa78-ab26b4bb59f4}, !- Inlet Port
  {b314a8f7-4a68-4d20-96ce-eff12221917d}; !- Outlet Port

OS:Connection,
  {b7a26aad-2eb2-4720-aa78-ab26b4bb59f4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b314a8f7-4a68-4d20-96ce-eff12221917d}, !- Handle
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Source Object
  3,                                      !- Outlet Port
  {dcd2d4aa-a248-4449-baee-093d4f159a43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Handle
  Node 413,                               !- Name
  {b7cb6893-56ab-43e2-9358-da013243cdc8}, !- Inlet Port
  {f7407352-3485-43d2-b522-f38c49dacbd3}; !- Outlet Port

OS:Connection,
  {f7407352-3485-43d2-b522-f38c49dacbd3}, !- Handle
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7cb6893-56ab-43e2-9358-da013243cdc8}, !- Handle
  {dcd2d4aa-a248-4449-baee-093d4f159a43}, !- Source Object
  4,                                      !- Outlet Port
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f79f7b4-530b-4519-a994-e623c028e0bd}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  ,                                       !- Water Inlet Node Name
  ;                                       !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe404613-7999-455a-bec5-92a7323bec03}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {7f79f7b4-530b-4519-a994-e623c028e0bd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0be56eb-2115-4fb8-b799-f640efb3801a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {c3bd4a9f-0ede-48f4-9e82-447562dc9c58}, !- Air Inlet Node Name
  {e66f0c4d-621a-4696-8044-36e60db8f9d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {547239d6-72af-42f1-b585-6551a45fc297}, !- Handle
  Node 416,                               !- Name
  {a7e4299d-3091-4679-9759-7ac5fc571639}, !- Inlet Port
  {1bd8d335-01e5-4641-b779-b0b01608fb57}; !- Outlet Port

OS:Connection,
  {a4c39706-7cb3-4c95-b7f3-ff75f0db2c1c}, !- Handle
  {3d5369ae-c876-4728-9797-7eedb2db07ac}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a7e4299d-3091-4679-9759-7ac5fc571639}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {547239d6-72af-42f1-b585-6551a45fc297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd8d335-01e5-4641-b779-b0b01608fb57}, !- Handle
  {547239d6-72af-42f1-b585-6551a45fc297}, !- Source Object
  3,                                      !- Outlet Port
  {d112ef29-7953-44f3-8162-41f1d7dd12e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92c194c2-1a75-4282-87eb-c69390be8a70}, !- Handle
  Node 417,                               !- Name
  {cd0d95eb-aa79-4349-8f18-25aea9eff039}, !- Inlet Port
  {c3bd4a9f-0ede-48f4-9e82-447562dc9c58}; !- Outlet Port

OS:Connection,
  {cd0d95eb-aa79-4349-8f18-25aea9eff039}, !- Handle
  {c0133a29-79ed-4c7e-bc4a-29d670c4bbd4}, !- Source Object
  3,                                      !- Outlet Port
  {92c194c2-1a75-4282-87eb-c69390be8a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bd4a9f-0ede-48f4-9e82-447562dc9c58}, !- Handle
  {92c194c2-1a75-4282-87eb-c69390be8a70}, !- Source Object
  3,                                      !- Outlet Port
  {f0be56eb-2115-4fb8-b799-f640efb3801a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e66f0c4d-621a-4696-8044-36e60db8f9d7}, !- Handle
  {f0be56eb-2115-4fb8-b799-f640efb3801a}, !- Source Object
  4,                                      !- Outlet Port
  {3d5369ae-c876-4728-9797-7eedb2db07ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {689311c9-7c9d-456d-817d-eeb5c37ce187}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c12ad7a-5b68-4f82-a368-449a495ef489}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd0e7356-5604-4895-9159-bc9906c4c9c0}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d5b8fba-f9ee-4c68-96da-ebfab4f11703}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {283be2ff-ccaa-4dcf-a7b1-f5ce12d843a4}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {f5d7f832-9aac-4616-b803-5db1758ce611}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {44cd88a3-98d9-4ac2-81cf-3695be7188fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44cd88a3-98d9-4ac2-81cf-3695be7188fc}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {a517adda-4197-4a5f-aa16-5e706b5563d8}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c13940b-54ec-4273-aaff-6ad8861f2cc5}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7be542e5-939b-4a1b-978f-e7cd0ab68aa8}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c30d378-680e-49b1-b5cf-2712487b73fc}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6672d24-e77a-4c9e-be68-a86e5c265043}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {23512ae2-8ff8-44c4-bbee-d65e13028c2a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c80b10dc-ef8c-49b1-aec0-c489a279455c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {5059ebee-f9a6-417b-a897-e45371c5456f}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24247b53-2bd1-4497-8104-eace695ba7c1}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04fbad41-b836-4327-a499-0a0f2778e0c1}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {966828c6-39bc-4cb9-95d9-be8377f5d67e}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f304bede-4f66-43f2-baba-0b16ebc8c37d}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b6ff54bd-b2db-46c1-bcb3-f70a47d8a1f5}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {c36ce51c-3140-443f-aaee-b8078c0fe9ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c36ce51c-3140-443f-aaee-b8078c0fe9ff}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {ac266dfd-fc15-43b9-a928-473df8c52de8}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b83e078-1840-455c-b8eb-c1f601c1a5f7}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff3a9233-b66d-40e9-a274-ee6ff02c4b39}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc172b8f-70cc-4b9e-a48b-aadea8ba7177}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {579c6739-c235-4c2d-8213-9cda458213c9}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {3ec3d225-305c-4267-b4e0-32a410b1caf8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {928acb70-eefd-4e6d-acfc-03170b75b3e0}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {70c6285a-bd9d-4682-b4a1-d7dc9ed15e1d}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98759bd5-5184-4a2b-a6de-2dbe6c291f69}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcacf95c-3280-4453-be4d-438b0c9c9744}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a126f8e1-5c4b-4e4d-837f-042f94fe7ff1}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43b59014-6de0-4211-ae91-0a1f593bb4f5}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {c50f218f-d970-4cd9-a201-6da88d190131}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98f21869-770a-4248-9958-701cc4079624}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2194aad-c5a0-4a6e-99ef-c1be719ec81e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf5fce4c-57ae-4de8-9b39-1520c1d7dd12}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659d3a0b-920a-4e29-817c-38129647d179}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db907f9d-f29a-45af-a8f3-d5cf9f43ca1e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d45778ac-b107-4eeb-b378-65bf9acb8234}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b73593fb-c25f-4b62-bc4f-f7f7f2564b84}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {55bfeffe-8120-48cb-ab6c-9570dde1dedd}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3df310e4-7c7c-4307-992d-594770b2bf1e}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f5ca012-be4d-4d3d-9344-4fa6ff1f68f0}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {fc1dcd28-c1a8-4040-bd2f-0ea1ba11e2b2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3499831-a83b-4e25-9aa3-07939ee055b0}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3ba7b27d-1a8d-426d-8d1f-a603be64d308}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f3b6de5a-09d2-4a5c-87f7-5d66a2e045aa}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3ba7b27d-1a8d-426d-8d1f-a603be64d308}, !- Schedule Type Limits Name
  {db1991e6-0622-4e7a-9a4d-6b42a4ee4f4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1991e6-0622-4e7a-9a4d-6b42a4ee4f4a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3ba7b27d-1a8d-426d-8d1f-a603be64d308}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {50774e51-a50f-4933-a236-55dca68affe7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fd7c9981-b30f-488a-9f0c-251748d1df5b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {282e0289-7cdc-4499-b5c5-d56e3addaeae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {282e0289-7cdc-4499-b5c5-d56e3addaeae}, !- Handle
  Schedule Day 4,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6630d850-388d-4a99-bc45-9e06604c6994}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {0575e41b-b865-4115-808d-432619b9d37b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0575e41b-b865-4115-808d-432619b9d37b}, !- Handle
  Schedule Day 5,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {80aba2d5-0fc6-48e4-8f73-30fddd461910}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F, !- Name
  {50774e51-a50f-4933-a236-55dca68affe7}, !- Schedule Type Limits Name
  {8b122d02-a7e9-44f3-aeb5-a036750dcde0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b122d02-a7e9-44f3-aeb5-a036750dcde0}, !- Handle
  Water Heater Ambient Temp Schedule 70.0F Default, !- Name
  {50774e51-a50f-4933-a236-55dca68affe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {170ea870-71dc-4aff-9d88-ebe95f0b5829}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f0b9143a-33ef-43ff-ab30-27a61c2f9ee5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0b9143a-33ef-43ff-ab30-27a61c2f9ee5}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {61ba2b72-fa07-4798-8c4e-8c29fbbc2e20}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2bd7a710-a785-439e-98d3-cd488d11a6ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bd7a710-a785-439e-98d3-cd488d11a6ed}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a89cb7ec-23e2-46d1-8741-b26976f6270a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cdc143f4-ab26-4606-9b47-e4a2c51b6992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdc143f4-ab26-4606-9b47-e4a2c51b6992}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {4df1d46a-1f2b-4d9c-a622-6a30003083db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4df1d46a-1f2b-4d9c-a622-6a30003083db}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {85ba6b9c-b48b-43d2-8ee5-c71724b6d434}, !- Handle
  Schedule Rule 32,                       !- Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {11b36109-d6c5-477d-b590-2251df366ccc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11b36109-d6c5-477d-b590-2251df366ccc}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {83f197e4-55aa-40c9-b523-50117422ffed}, !- Handle
  Schedule Rule 33,                       !- Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d78acdbb-69cf-44c2-99bd-5cc76a7b0ee1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d78acdbb-69cf-44c2-99bd-5cc76a7b0ee1}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {122e2f34-2fed-4ae5-9e40-9e548f146587}, !- Handle
  Schedule Rule 34,                       !- Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5b9643c-cf6f-4342-b7bb-d8e373011de9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5b9643c-cf6f-4342-b7bb-d8e373011de9}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:WaterUse:Connections,
  {6e4f3f1b-d65e-437f-98f3-1c71edad338c}, !- Handle
  Water Use Connections 3,                !- Name
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}, !- Inlet Node Name
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {9590820c-9bec-45e2-aa85-61463a66d494}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {373ae209-c179-4d03-9853-11109ab5e64b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {373ae209-c179-4d03-9853-11109ab5e64b}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {716da2da-6490-4779-81ec-fdd3b58bf6a4}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1646a72e-c6b1-4541-96b0-1b7b3f7d4833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1646a72e-c6b1-4541-96b0-1b7b3f7d4833}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2283322e-4bc3-4477-ae7f-8156a21ab74e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7d5c26f-441b-41dd-a419-35c136fadb40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7d5c26f-441b-41dd-a419-35c136fadb40}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Handle
  Node 509,                               !- Name
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Inlet Port
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}; !- Outlet Port

OS:Connection,
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Handle
  ,                                       !- Source Object
  6,                                      !- Outlet Port
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Handle
  Node 510,                               !- Name
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Inlet Port
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}; !- Outlet Port

OS:Connection,
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}, !- Handle
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Source Object
  3,                                      !- Outlet Port
  {6e4f3f1b-d65e-437f-98f3-1c71edad338c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Handle
  {6e4f3f1b-d65e-437f-98f3-1c71edad338c}, !- Source Object
  3,                                      !- Outlet Port
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}, !- Handle
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f2ce2da1-d447-4039-85ce-b2539f08a435}, !- Handle
  Water Use Connections 4,                !- Name
  {91c80365-4dba-4a12-9cfe-3486d4b02885}, !- Inlet Node Name
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {3bcd0fb4-13d2-412e-8da1-2a7e2807784f}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53fa083c-d41d-4b86-b59f-ecfce0901c1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53fa083c-d41d-4b86-b59f-ecfce0901c1d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81f3acbc-348f-4719-8e51-5189a3ae0406}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {591a4a68-4563-48cb-8eeb-69fce01c77eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {591a4a68-4563-48cb-8eeb-69fce01c77eb}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5864e0ff-153d-4ac2-8d8b-df70dde3d471}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60793d85-b46e-4856-bfad-6ad075751cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60793d85-b46e-4856-bfad-6ad075751cfc}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Handle
  Node 511,                               !- Name
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Inlet Port
  {91c80365-4dba-4a12-9cfe-3486d4b02885}; !- Outlet Port

OS:Connection,
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Handle
  ,                                       !- Source Object
  7,                                      !- Outlet Port
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Handle
  Node 512,                               !- Name
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Inlet Port
  {9509b201-9fb8-4b69-be1f-993284f2573c}; !- Outlet Port

OS:Connection,
  {91c80365-4dba-4a12-9cfe-3486d4b02885}, !- Handle
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Source Object
  3,                                      !- Outlet Port
  {f2ce2da1-d447-4039-85ce-b2539f08a435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Handle
  {f2ce2da1-d447-4039-85ce-b2539f08a435}, !- Source Object
  3,                                      !- Outlet Port
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9509b201-9fb8-4b69-be1f-993284f2573c}, !- Handle
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3695daf-d305-4379-934f-ea03cac2571f}, !- Handle
  Water Use Connections 5,                !- Name
  {8c7bcfd5-9488-4c16-999a-9173cac53137}, !- Inlet Node Name
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {7e9be5d1-977d-49aa-bd29-149757f778a6}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1a9051-9cec-453d-ba07-e0bc06ce903b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1a9051-9cec-453d-ba07-e0bc06ce903b}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {369d5aad-c88d-4687-be2c-623364fa7e90}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d76d94da-c77d-41c7-9e36-16c3c9e8b49a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d76d94da-c77d-41c7-9e36-16c3c9e8b49a}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9ecc316-21b3-45be-b6d4-526d7bea25a2}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efa76462-2b74-4648-a728-43b10663b323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efa76462-2b74-4648-a728-43b10663b323}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Handle
  Node 513,                               !- Name
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Inlet Port
  {8c7bcfd5-9488-4c16-999a-9173cac53137}; !- Outlet Port

OS:Connection,
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Handle
  ,                                       !- Source Object
  8,                                      !- Outlet Port
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Handle
  Node 514,                               !- Name
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Inlet Port
  {137de439-127d-4917-a228-f822e76b52f5}; !- Outlet Port

OS:Connection,
  {8c7bcfd5-9488-4c16-999a-9173cac53137}, !- Handle
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Source Object
  3,                                      !- Outlet Port
  {b3695daf-d305-4379-934f-ea03cac2571f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Handle
  {b3695daf-d305-4379-934f-ea03cac2571f}, !- Source Object
  3,                                      !- Outlet Port
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137de439-127d-4917-a228-f822e76b52f5}, !- Handle
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a3f044eb-4b8b-4dd7-baeb-604c0324c1ff}, !- Handle
  Water Use Connections 7,                !- Name
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}, !- Inlet Node Name
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {c7f312bf-5b38-4f9c-b0c6-1671c3266568}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abb878ae-7a4d-43c4-b627-c263ae47f62c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb878ae-7a4d-43c4-b627-c263ae47f62c}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e13c5bc0-26ac-4e15-8eea-a20d0cab97aa}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e94e125f-ede9-40fd-85d1-57c6a9e4956f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e94e125f-ede9-40fd-85d1-57c6a9e4956f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23b8599b-7499-46f0-9237-3e030c7bbfd6}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef9dd5fa-a498-417f-8f3a-f03f2404797d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef9dd5fa-a498-417f-8f3a-f03f2404797d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {a16ba027-0853-4196-b249-43899777401a}, !- Handle
  Node 517,                               !- Name
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Inlet Port
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}; !- Outlet Port

OS:Connection,
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Handle
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {a16ba027-0853-4196-b249-43899777401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Handle
  Node 518,                               !- Name
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Inlet Port
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}; !- Outlet Port

OS:Connection,
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}, !- Handle
  {a16ba027-0853-4196-b249-43899777401a}, !- Source Object
  3,                                      !- Outlet Port
  {a3f044eb-4b8b-4dd7-baeb-604c0324c1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Handle
  {a3f044eb-4b8b-4dd7-baeb-604c0324c1ff}, !- Source Object
  3,                                      !- Outlet Port
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}, !- Handle
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {178d6671-2f9c-4978-acc4-f8a0e0184f2a}, !- Handle
  Water Use Connections 8,                !- Name
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}, !- Inlet Node Name
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {db2c89e2-49a5-483d-8d10-c0c54cef2065}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {331770c6-65b4-4260-9962-780ec6100dff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {331770c6-65b4-4260-9962-780ec6100dff}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {285ec25b-1f77-4796-bdca-7ab5a9de1c2f}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee245f29-5694-4b19-869c-c3c6f856da58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee245f29-5694-4b19-869c-c3c6f856da58}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {224b64c6-fb8a-4ce8-8f9e-91b0a3d72606}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01186b71-f738-4b3e-a3ba-a2ccb352ac5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01186b71-f738-4b3e-a3ba-a2ccb352ac5a}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Handle
  Node 519,                               !- Name
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Inlet Port
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}; !- Outlet Port

OS:Connection,
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Handle
  Node 520,                               !- Name
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Inlet Port
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}; !- Outlet Port

OS:Connection,
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}, !- Handle
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Source Object
  3,                                      !- Outlet Port
  {178d6671-2f9c-4978-acc4-f8a0e0184f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Handle
  {178d6671-2f9c-4978-acc4-f8a0e0184f2a}, !- Source Object
  3,                                      !- Outlet Port
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}, !- Handle
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2eed7bcb-6b30-4b6a-bb3c-2b3f82715eed}, !- Handle
  Water Use Connections 10,               !- Name
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}, !- Inlet Node Name
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {d5a5dc95-1310-489c-a977-bfd9b965bbe2}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a0a2fb4-df84-4f4e-b827-64a27be4f870}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a0a2fb4-df84-4f4e-b827-64a27be4f870}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7123f6c7-a9d9-46ec-a12a-b476507d3c26}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29818477-0972-461c-bc7a-5778cc393542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29818477-0972-461c-bc7a-5778cc393542}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {151b4f41-6398-4fc2-b119-8f044b2ee04b}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aae5b940-951f-4686-ba0e-6d47d23d2761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aae5b940-951f-4686-ba0e-6d47d23d2761}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Handle
  Node 523,                               !- Name
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Inlet Port
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}; !- Outlet Port

OS:Connection,
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Handle
  Node 524,                               !- Name
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Inlet Port
  {a7023322-e332-456b-994e-bd5b2b9744da}; !- Outlet Port

OS:Connection,
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}, !- Handle
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Source Object
  3,                                      !- Outlet Port
  {2eed7bcb-6b30-4b6a-bb3c-2b3f82715eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Handle
  {2eed7bcb-6b30-4b6a-bb3c-2b3f82715eed}, !- Source Object
  3,                                      !- Outlet Port
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7023322-e332-456b-994e-bd5b2b9744da}, !- Handle
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a5d705d6-6d74-4233-9f61-9b8b50c49c22}, !- Handle
  Water Use Connections 11,               !- Name
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}, !- Inlet Node Name
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {06f16c2d-c14e-41b1-b998-1d967efa2514}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07703b21-2aad-42c8-b269-1af63feba31e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07703b21-2aad-42c8-b269-1af63feba31e}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {142f014e-fd67-4b94-9f05-5cbcd0042a52}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f819ef7-1017-4e4e-b336-89a53b0c38a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f819ef7-1017-4e4e-b336-89a53b0c38a9}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9684d7a-0cac-4880-93d0-eda062596e5d}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {634c3177-1580-40f7-af26-bd3453c9c565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {634c3177-1580-40f7-af26-bd3453c9c565}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Handle
  Node 525,                               !- Name
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Inlet Port
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}; !- Outlet Port

OS:Connection,
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Handle
  ,                                       !- Source Object
  14,                                     !- Outlet Port
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Handle
  Node 526,                               !- Name
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Inlet Port
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}; !- Outlet Port

OS:Connection,
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}, !- Handle
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Source Object
  3,                                      !- Outlet Port
  {a5d705d6-6d74-4233-9f61-9b8b50c49c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Handle
  {a5d705d6-6d74-4233-9f61-9b8b50c49c22}, !- Source Object
  3,                                      !- Outlet Port
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}, !- Handle
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {196f66f2-6a48-4366-82ce-2af2bbd09022}, !- Handle
  Water Use Connections 12,               !- Name
  {18d99adf-99ac-488a-8208-ef961ec2ad70}, !- Inlet Node Name
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {8fb091e7-467c-45de-bf72-5d58a84ae9d3}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17e6f01a-2d6d-43db-a414-2b15e27671ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e6f01a-2d6d-43db-a414-2b15e27671ed}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b15fdbc-7679-4e0d-af65-1e95bc889b74}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f74f0a2-c21b-436b-9286-0787a6732ade}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f74f0a2-c21b-436b-9286-0787a6732ade}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d21824f7-e32b-4a93-9878-b77fd5fbbe9f}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a054f946-702f-455d-8a45-9e37dd5e188b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a054f946-702f-455d-8a45-9e37dd5e188b}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Handle
  Node 527,                               !- Name
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Inlet Port
  {18d99adf-99ac-488a-8208-ef961ec2ad70}; !- Outlet Port

OS:Connection,
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Handle
  ,                                       !- Source Object
  15,                                     !- Outlet Port
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Handle
  Node 528,                               !- Name
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Inlet Port
  {e93fd72d-de65-4365-8ed6-473df37f81c2}; !- Outlet Port

OS:Connection,
  {18d99adf-99ac-488a-8208-ef961ec2ad70}, !- Handle
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Source Object
  3,                                      !- Outlet Port
  {196f66f2-6a48-4366-82ce-2af2bbd09022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Handle
  {196f66f2-6a48-4366-82ce-2af2bbd09022}, !- Source Object
  3,                                      !- Outlet Port
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93fd72d-de65-4365-8ed6-473df37f81c2}, !- Handle
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d617e78-aad0-4734-bb02-bd8e502ad405}, !- Handle
  Water Use Connections 14,               !- Name
  {164948b8-f424-4657-bdfb-13de9d14a0ae}, !- Inlet Node Name
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {7813df3a-7248-420a-83f2-572c00d6217c}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4157f96-0536-46a0-aa6b-cc2d2bb8caab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4157f96-0536-46a0-aa6b-cc2d2bb8caab}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6de0d92d-a33b-4fa6-b088-70ed22cbc957}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fc5ef8d-5e84-4a4a-9bda-e01cc4745af6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fc5ef8d-5e84-4a4a-9bda-e01cc4745af6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b427846b-5305-4fed-be4f-35de44f7ac3b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7da4b47d-c206-4650-89f4-dd23020d7fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7da4b47d-c206-4650-89f4-dd23020d7fe3}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Handle
  Node 531,                               !- Name
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Inlet Port
  {164948b8-f424-4657-bdfb-13de9d14a0ae}; !- Outlet Port

OS:Connection,
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Handle
  ,                                       !- Source Object
  17,                                     !- Outlet Port
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Handle
  Node 532,                               !- Name
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Inlet Port
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}; !- Outlet Port

OS:Connection,
  {164948b8-f424-4657-bdfb-13de9d14a0ae}, !- Handle
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Source Object
  3,                                      !- Outlet Port
  {3d617e78-aad0-4734-bb02-bd8e502ad405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Handle
  {3d617e78-aad0-4734-bb02-bd8e502ad405}, !- Source Object
  3,                                      !- Outlet Port
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}, !- Handle
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7212b54a-1622-4007-bcc6-f056c4c36783}, !- Handle
  Water Use Connections 15,               !- Name
  {b0065034-a609-49d5-be88-7465f4df431d}, !- Inlet Node Name
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {cd10470e-caca-4580-bb35-5a26741a39b8}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f735f1a3-0798-460c-924f-92fce085d223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f735f1a3-0798-460c-924f-92fce085d223}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aa64729-4360-4b71-a5a0-ddb576da36cc}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35da0d45-8944-411c-b8fe-463521664eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35da0d45-8944-411c-b8fe-463521664eae}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56b2815c-76be-4c1c-aa05-442d1dbc6c39}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e11fd666-345e-4379-8ff2-c4c2e07ad482}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11fd666-345e-4379-8ff2-c4c2e07ad482}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Handle
  Node 533,                               !- Name
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Inlet Port
  {b0065034-a609-49d5-be88-7465f4df431d}; !- Outlet Port

OS:Connection,
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Handle
  ,                                       !- Source Object
  18,                                     !- Outlet Port
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Handle
  Node 534,                               !- Name
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Inlet Port
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}; !- Outlet Port

OS:Connection,
  {b0065034-a609-49d5-be88-7465f4df431d}, !- Handle
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Source Object
  3,                                      !- Outlet Port
  {7212b54a-1622-4007-bcc6-f056c4c36783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Handle
  {7212b54a-1622-4007-bcc6-f056c4c36783}, !- Source Object
  3,                                      !- Outlet Port
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}, !- Handle
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {daa878b9-d2af-496f-abec-6c0f3be57896}, !- Handle
  Water Use Connections 16,               !- Name
  {c2efb486-7704-4973-825e-a28bd0bf2672}, !- Inlet Node Name
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {8b3743c1-5112-444d-bd75-f9785ff39260}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb202216-efcc-4bfa-ab61-864ccdadcb01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb202216-efcc-4bfa-ab61-864ccdadcb01}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bada8593-d376-47cb-9dd8-89f8e2cbba29}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {affcffae-c209-4468-87b5-3751c8601167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {affcffae-c209-4468-87b5-3751c8601167}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfa6704d-82c4-4571-9465-40ad3130a709}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8098a228-b69b-4e89-80fa-c8e72901b5cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8098a228-b69b-4e89-80fa-c8e72901b5cc}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {126685ae-4046-4556-ad71-488301075507}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {edf1cb51-1245-4a75-b288-72deedadbbea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edf1cb51-1245-4a75-b288-72deedadbbea}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {35065a25-c7e3-4eb5-8db8-fe9f48104d62}, !- Handle
  Schedule Rule 35,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48772349-f5c6-4205-a462-fc1f1ca954bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48772349-f5c6-4205-a462-fc1f1ca954bb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6507527e-9923-4b98-8697-2196404d7fac}, !- Handle
  Schedule Rule 36,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e18ee587-e3e6-4220-b59e-67da39c842fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e18ee587-e3e6-4220-b59e-67da39c842fe}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a5766642-6b09-4e30-963f-08a2f9a502a5}, !- Handle
  Schedule Rule 37,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e62f2c2d-cbfd-4a51-97df-79b6ddc584ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e62f2c2d-cbfd-4a51-97df-79b6ddc584ed}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Handle
  Node 535,                               !- Name
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Inlet Port
  {c2efb486-7704-4973-825e-a28bd0bf2672}; !- Outlet Port

OS:Connection,
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Handle
  ,                                       !- Source Object
  19,                                     !- Outlet Port
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Handle
  Node 536,                               !- Name
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Inlet Port
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}; !- Outlet Port

OS:Connection,
  {c2efb486-7704-4973-825e-a28bd0bf2672}, !- Handle
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Source Object
  3,                                      !- Outlet Port
  {daa878b9-d2af-496f-abec-6c0f3be57896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Handle
  {daa878b9-d2af-496f-abec-6c0f3be57896}, !- Source Object
  3,                                      !- Outlet Port
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}, !- Handle
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {018a1e6b-b928-4e6d-aea6-6b83dbc40bb1}, !- Handle
  Water Use Connections 17,               !- Name
  {36a71f03-397b-470e-88d4-bca170a4e293}, !- Inlet Node Name
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {49518912-a9f2-4efc-98d9-0da8a64a1c94}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebea90c3-233f-402a-8519-130d08c27e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebea90c3-233f-402a-8519-130d08c27e09}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bae4dcc-2616-4781-818c-d88d81964cdc}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db9fd614-b111-4efe-980a-0dc9d5b951f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db9fd614-b111-4efe-980a-0dc9d5b951f7}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6b1a9c-0cb6-4efd-bc29-c37146717cff}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e004c01c-d8e8-4229-bb8f-401876faa069}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e004c01c-d8e8-4229-bb8f-401876faa069}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Handle
  Node 537,                               !- Name
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Inlet Port
  {36a71f03-397b-470e-88d4-bca170a4e293}; !- Outlet Port

OS:Connection,
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Handle
  ,                                       !- Source Object
  20,                                     !- Outlet Port
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Handle
  Node 538,                               !- Name
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Inlet Port
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}; !- Outlet Port

OS:Connection,
  {36a71f03-397b-470e-88d4-bca170a4e293}, !- Handle
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Source Object
  3,                                      !- Outlet Port
  {018a1e6b-b928-4e6d-aea6-6b83dbc40bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Handle
  {018a1e6b-b928-4e6d-aea6-6b83dbc40bb1}, !- Source Object
  3,                                      !- Outlet Port
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}, !- Handle
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a05d506-a46e-4b8d-b29d-a3bd1dbb9a25}, !- Handle
  Water Use Connections 19,               !- Name
  {d526f17b-9a5d-4511-acbf-01001609b6ae}, !- Inlet Node Name
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {b2bffd3b-e21d-41ae-9f32-c26cd100568f}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c85f897-9cfc-4be7-93dc-28ee4bf02f8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c85f897-9cfc-4be7-93dc-28ee4bf02f8e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1135a1a2-e440-4733-8247-c2a2aae72d34}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f7c97b3-acfa-4c64-831f-dfd90e3445c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7c97b3-acfa-4c64-831f-dfd90e3445c9}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b2158a2-da89-4728-b089-8161a758f94c}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48d04462-da84-4e9f-a264-346de4f57e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48d04462-da84-4e9f-a264-346de4f57e53}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Handle
  Node 541,                               !- Name
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Inlet Port
  {d526f17b-9a5d-4511-acbf-01001609b6ae}; !- Outlet Port

OS:Connection,
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Handle
  ,                                       !- Source Object
  22,                                     !- Outlet Port
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Handle
  Node 542,                               !- Name
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Inlet Port
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}; !- Outlet Port

OS:Connection,
  {d526f17b-9a5d-4511-acbf-01001609b6ae}, !- Handle
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Source Object
  3,                                      !- Outlet Port
  {9a05d506-a46e-4b8d-b29d-a3bd1dbb9a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Handle
  {9a05d506-a46e-4b8d-b29d-a3bd1dbb9a25}, !- Source Object
  3,                                      !- Outlet Port
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}, !- Handle
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cd94171-3bfe-4488-81d5-30a6b4cf52d3}, !- Handle
  Water Use Connections 20,               !- Name
  {762bb99f-f026-487a-a33b-979ac05c66f5}, !- Inlet Node Name
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {db2f2b29-5896-46f7-aa73-866506f057f2}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3339656-9d1d-4fa3-8ec1-0434fc1b65d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3339656-9d1d-4fa3-8ec1-0434fc1b65d0}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91c23249-50e7-4ad0-8b1b-dac8a0f0c6f3}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c9e4b34-1127-40da-a469-8d9285928437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c9e4b34-1127-40da-a469-8d9285928437}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c89e56e-5b0b-46d0-bf07-95d33989cfc3}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c00d2396-2656-4675-b391-5b6847d36dc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c00d2396-2656-4675-b391-5b6847d36dc2}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Handle
  Node 543,                               !- Name
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Inlet Port
  {762bb99f-f026-487a-a33b-979ac05c66f5}; !- Outlet Port

OS:Connection,
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Handle
  ,                                       !- Source Object
  23,                                     !- Outlet Port
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Handle
  Node 544,                               !- Name
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Inlet Port
  {fdd943d4-dba5-45f3-8d76-016aad45232f}; !- Outlet Port

OS:Connection,
  {762bb99f-f026-487a-a33b-979ac05c66f5}, !- Handle
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Source Object
  3,                                      !- Outlet Port
  {2cd94171-3bfe-4488-81d5-30a6b4cf52d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Handle
  {2cd94171-3bfe-4488-81d5-30a6b4cf52d3}, !- Source Object
  3,                                      !- Outlet Port
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd943d4-dba5-45f3-8d76-016aad45232f}, !- Handle
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c634081f-65db-4032-b48b-ff76f4725349}, !- Handle
  Water Use Connections 21,               !- Name
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}, !- Inlet Node Name
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {028e4b9a-9d5a-4fbd-aded-cb09e6a7f9b2}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaa2f4f4-264f-4c28-b09e-3addae915203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaa2f4f4-264f-4c28-b09e-3addae915203}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {527d6c37-54cd-4894-9130-ca71d00ad9af}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46c48111-081e-40e7-8d78-20d3b5880145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46c48111-081e-40e7-8d78-20d3b5880145}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {11445093-f73d-4e87-8187-6b916adbd267}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fa9da55-9bf1-4af1-a760-d764c649981c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fa9da55-9bf1-4af1-a760-d764c649981c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {b9939325-152e-461e-9023-0957114881eb}, !- Handle
  Node 545,                               !- Name
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Inlet Port
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}; !- Outlet Port

OS:Connection,
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Handle
  ,                                       !- Source Object
  24,                                     !- Outlet Port
  {b9939325-152e-461e-9023-0957114881eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Handle
  Node 546,                               !- Name
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Inlet Port
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}; !- Outlet Port

OS:Connection,
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}, !- Handle
  {b9939325-152e-461e-9023-0957114881eb}, !- Source Object
  3,                                      !- Outlet Port
  {c634081f-65db-4032-b48b-ff76f4725349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Handle
  {c634081f-65db-4032-b48b-ff76f4725349}, !- Source Object
  3,                                      !- Outlet Port
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}, !- Handle
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff7b2a2e-dcb9-452e-9ea2-649fc9c7d969}, !- Handle
  Water Use Connections 23,               !- Name
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}, !- Inlet Node Name
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {781c8c06-9d4f-4b6d-9e1b-c19982e3036e}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c182bf6-7e21-4f05-856c-20b74397cb59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c182bf6-7e21-4f05-856c-20b74397cb59}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbef072c-53a0-4abb-8a3b-23b08ceb4c95}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a781ffc-133e-400a-a943-f47fb868b1c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a781ffc-133e-400a-a943-f47fb868b1c3}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {336959e1-002a-465d-943e-cfd588da4af8}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d18af2dc-15e5-4ca9-b889-e2651a3fe52f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d18af2dc-15e5-4ca9-b889-e2651a3fe52f}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Handle
  Node 549,                               !- Name
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Inlet Port
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}; !- Outlet Port

OS:Connection,
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Handle
  ,                                       !- Source Object
  26,                                     !- Outlet Port
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Handle
  Node 550,                               !- Name
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Inlet Port
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}; !- Outlet Port

OS:Connection,
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}, !- Handle
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Source Object
  3,                                      !- Outlet Port
  {ff7b2a2e-dcb9-452e-9ea2-649fc9c7d969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Handle
  {ff7b2a2e-dcb9-452e-9ea2-649fc9c7d969}, !- Source Object
  3,                                      !- Outlet Port
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}, !- Handle
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0a3e215-1425-4b42-8748-4168ac4969d1}, !- Handle
  Water Use Connections 24,               !- Name
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}, !- Inlet Node Name
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ;                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

OS:Schedule:Ruleset,
  {2ce40757-f0ea-4e38-8ecb-5edeb8cb09e0}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae4bda06-5290-4b71-a263-e072ec8fdc6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4bda06-5290-4b71-a263-e072ec8fdc6b}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67c9f5af-2eab-4e45-a292-9054b4d295b4}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7e3bb7a-f637-43a3-820c-464343aea0ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7e3bb7a-f637-43a3-820c-464343aea0ec}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97417567-7e9b-40bb-af00-383e514a7b47}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0b89827-3906-40f0-9bf3-c206cc336384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0b89827-3906-40f0-9bf3-c206cc336384}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Handle
  Node 551,                               !- Name
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Inlet Port
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}; !- Outlet Port

OS:Connection,
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Handle
  ,                                       !- Source Object
  27,                                     !- Outlet Port
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Handle
  Node 552,                               !- Name
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Inlet Port
  {3cccca1b-d726-4faf-9990-2912cdd61083}; !- Outlet Port

OS:Connection,
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}, !- Handle
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Source Object
  3,                                      !- Outlet Port
  {a0a3e215-1425-4b42-8748-4168ac4969d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Handle
  {a0a3e215-1425-4b42-8748-4168ac4969d1}, !- Source Object
  3,                                      !- Outlet Port
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cccca1b-d726-4faf-9990-2912cdd61083}, !- Handle
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {37209f79-65ef-4ae8-8c24-3dccd67fb7e3}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e858b2a9-a924-4dad-9ccc-c849d182fef1}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ebbdbfe2-6407-4549-bb96-10be13b2f859}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb13aa3-72be-41e2-a500-671ec52897a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb13aa3-72be-41e2-a500-671ec52897a9}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2a622052-383b-4b16-9386-eae038ee3fef}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Control Zone or Zone List Name
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Cooling Control Zone or Zone List Name
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Heating Control Zone or Zone List Name
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {64cc3e51-91f7-4d97-aa69-4916e1b46f13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {63727e4c-7bb3-4b4f-b94e-26f696b8fd13}, !- Default Day Schedule Name
  {cd978e93-783f-4612-9dbd-c1413217497d}, !- Summer Design Day Schedule Name
  {af70343c-6d85-467a-a6f5-3bb8d384d4a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63727e4c-7bb3-4b4f-b94e-26f696b8fd13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d54b2770-7367-4efc-a71c-838266a062fb}, !- Handle
  {64cc3e51-91f7-4d97-aa69-4916e1b46f13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {473f2019-5c97-4950-b9e5-27fae1dd7e21}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af70343c-6d85-467a-a6f5-3bb8d384d4a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7159832-dd8b-4d14-ae4b-248256b41731}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd978e93-783f-4612-9dbd-c1413217497d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7337dbf8-ab9b-44f1-be0d-8d30c948e110}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Control Zone or Zone List Name
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Cooling Control Zone or Zone List Name
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Heating Control Zone or Zone List Name
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8c4e12ac-a519-4b5c-aaad-3b01150a50ab}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {9ce55b1a-2db1-4a72-80b1-95a59dc51dc9}, !- Default Day Schedule Name
  {ba376018-cf87-4b3f-b5e9-53e9b6202b09}, !- Summer Design Day Schedule Name
  {7df88af0-8171-43e2-9fc9-2a18c447e625}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ce55b1a-2db1-4a72-80b1-95a59dc51dc9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3abe2efe-c3ad-477a-a48a-ad23175b2c80}, !- Handle
  {8c4e12ac-a519-4b5c-aaad-3b01150a50ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0b79e50-e578-4f5b-aa75-d22b97e4b929}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7df88af0-8171-43e2-9fc9-2a18c447e625}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94cbb1c5-b952-4147-8d96-99bc00130db2}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba376018-cf87-4b3f-b5e9-53e9b6202b09}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {acd510fb-205a-4af2-89a2-0f140289b5da}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Control Zone or Zone List Name
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Cooling Control Zone or Zone List Name
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Heating Control Zone or Zone List Name
  {54d39a8a-b50e-4896-a092-7054a9435a9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54d39a8a-b50e-4896-a092-7054a9435a9f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ec579158-55b8-4349-9dcf-bfa408f76ce9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6bf3078d-6807-417c-9ca9-650c6e6e7fd6}, !- Default Day Schedule Name
  {13313a66-99af-4c14-af65-b412483b2d45}, !- Summer Design Day Schedule Name
  {0ea6e102-37cb-49b7-bf96-9f93cae5d4f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bf3078d-6807-417c-9ca9-650c6e6e7fd6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b2929eef-6050-43cf-b65a-41740bd79746}, !- Handle
  {ec579158-55b8-4349-9dcf-bfa408f76ce9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96d4ecd4-8af4-4f5e-a4d2-e74bb606c3e8}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ea6e102-37cb-49b7-bf96-9f93cae5d4f6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcbe6015-e916-4879-ac37-e58b7929dfc4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13313a66-99af-4c14-af65-b412483b2d45}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f7754763-18b5-4c4b-808d-9e40bec53dbb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Control Zone or Zone List Name
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Cooling Control Zone or Zone List Name
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Heating Control Zone or Zone List Name
  {ef5b8292-bf7b-490d-971c-e525797dc96b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef5b8292-bf7b-490d-971c-e525797dc96b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {690a7997-6429-4f3a-aebd-ed7300630d53}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {a981b922-68bd-43ad-8407-5ee7cac64e19}, !- Default Day Schedule Name
  {21f83b44-c03c-4663-b36b-d413619e2296}, !- Summer Design Day Schedule Name
  {849dfe09-6262-46df-b5bf-30ae898dad10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a981b922-68bd-43ad-8407-5ee7cac64e19}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5163e9f2-aec0-45fa-89ee-06895f063870}, !- Handle
  {690a7997-6429-4f3a-aebd-ed7300630d53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {219e0912-583d-48bd-b8c5-7677b18cdbf7}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {849dfe09-6262-46df-b5bf-30ae898dad10}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53f24190-e5f3-438d-9c7e-540322107355}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21f83b44-c03c-4663-b36b-d413619e2296}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9626fae2-003a-4be9-b889-1791554e1e18}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Control Zone or Zone List Name
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Cooling Control Zone or Zone List Name
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Heating Control Zone or Zone List Name
  {303d6cdc-b653-4e62-bd58-55f72371e41a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {303d6cdc-b653-4e62-bd58-55f72371e41a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8856d809-419f-4e21-8d9a-9cafda09af0d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {5ce8d600-2709-45ce-bebc-ab969075899d}, !- Default Day Schedule Name
  {894edecf-ba83-4dc2-88a2-c55e300588a4}, !- Summer Design Day Schedule Name
  {3b5e66d9-915f-4326-b03a-0685e883e734}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ce8d600-2709-45ce-bebc-ab969075899d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fc82a80d-ce94-48e6-83f1-cf4de0fe31b6}, !- Handle
  {8856d809-419f-4e21-8d9a-9cafda09af0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2de2467-4a48-4b8f-9364-d27b22defe7e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b5e66d9-915f-4326-b03a-0685e883e734}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92ef340d-4f7b-4da2-b114-c5f03a9a52b6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {894edecf-ba83-4dc2-88a2-c55e300588a4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {67494047-4237-418e-adeb-266d16928260}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Control Zone or Zone List Name
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Cooling Control Zone or Zone List Name
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Heating Control Zone or Zone List Name
  {8823e802-2994-4bd5-9c73-ff2951d9c405}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8823e802-2994-4bd5-9c73-ff2951d9c405}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e181affc-7da3-4f39-bbe1-ac240da29a08}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6cf045f4-81a8-49d1-ae57-c19e2e2514b5}, !- Default Day Schedule Name
  {3b85f213-49d3-46be-8cfd-9ff24865e8bd}, !- Summer Design Day Schedule Name
  {b72b276c-1882-44ed-b3b9-6f1aa3e902fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cf045f4-81a8-49d1-ae57-c19e2e2514b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cfc7c824-65a1-4bb2-b028-e4fe70d57565}, !- Handle
  {e181affc-7da3-4f39-bbe1-ac240da29a08}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8236b1bf-dd16-44b3-9f20-073b42072feb}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b72b276c-1882-44ed-b3b9-6f1aa3e902fa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6176c82c-cd99-406e-9f5d-4941a29b6635}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b85f213-49d3-46be-8cfd-9ff24865e8bd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {993278be-7ccb-48cd-84a5-c2f80773da0b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Control Zone or Zone List Name
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Cooling Control Zone or Zone List Name
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Heating Control Zone or Zone List Name
  {328892ca-c01e-4981-b1e1-8f03eeae715b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {328892ca-c01e-4981-b1e1-8f03eeae715b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8aeaf315-036d-4be6-b086-ea22906e4075}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {f88b71a9-894e-4d31-ab1f-505c64e43a3a}, !- Default Day Schedule Name
  {848e13a0-3e6e-4860-b0f0-daa51950ac42}, !- Summer Design Day Schedule Name
  {56308a3c-c8e2-4ed8-b158-00457fa63b7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f88b71a9-894e-4d31-ab1f-505c64e43a3a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {50cdc1e3-3623-468f-80d5-86abf9688730}, !- Handle
  {8aeaf315-036d-4be6-b086-ea22906e4075}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7336541a-7d19-4b0b-aed3-740aff318662}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56308a3c-c8e2-4ed8-b158-00457fa63b7b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8111e352-98fe-4005-9bb2-e020a2c1016b}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {848e13a0-3e6e-4860-b0f0-daa51950ac42}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f8563708-c114-4b8b-acd5-2ca9410a5619}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Control Zone or Zone List Name
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Cooling Control Zone or Zone List Name
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Heating Control Zone or Zone List Name
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e5a27cb-67c1-40b9-858b-62a25a5d6125}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {954d6934-3c15-49cf-97e3-4e0ea12ee41a}, !- Default Day Schedule Name
  {93b1c440-c4af-4c33-9190-6aadfcd4ffdd}, !- Summer Design Day Schedule Name
  {ee5593c0-357a-4a65-834d-149e2ca53ff3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {954d6934-3c15-49cf-97e3-4e0ea12ee41a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2803cf62-8fd0-472a-a6ec-ce912a694e2b}, !- Handle
  {1e5a27cb-67c1-40b9-858b-62a25a5d6125}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a36765b8-0682-4d9c-830f-6e71208fc2b8}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee5593c0-357a-4a65-834d-149e2ca53ff3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3906dffc-fdd5-49ad-a9fb-c189a544d57c}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93b1c440-c4af-4c33-9190-6aadfcd4ffdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d136132f-04c5-4613-a184-62409f4b77f1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Control Zone or Zone List Name
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Cooling Control Zone or Zone List Name
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Heating Control Zone or Zone List Name
  {4c417a51-a7bc-43c5-9795-9b63de97f365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c417a51-a7bc-43c5-9795-9b63de97f365}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b329b7ae-87b8-471a-896d-da45023b7fa2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {5767e38f-636d-482e-ad07-1222c0c8497f}, !- Default Day Schedule Name
  {1078297b-8401-4873-a437-2a7e346f2dee}, !- Summer Design Day Schedule Name
  {4af01c36-b44b-446b-81bd-425158815723}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5767e38f-636d-482e-ad07-1222c0c8497f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d907e2e7-9bd2-40ad-9f8d-7336b86e7b9d}, !- Handle
  {b329b7ae-87b8-471a-896d-da45023b7fa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4758241c-593c-4437-93ab-9a7ac87224b8}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4af01c36-b44b-446b-81bd-425158815723}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5822ebf-c839-476f-b462-f2950572f3f7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1078297b-8401-4873-a437-2a7e346f2dee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {397590a5-95ff-49d3-aab8-1f9b1c3db9c9}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Control Zone or Zone List Name
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Cooling Control Zone or Zone List Name
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Heating Control Zone or Zone List Name
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eef49f88-e4ae-4ac9-a50d-1cfc4c99f980}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c41cf4be-79a6-45b2-b668-6402a1a55dfe}, !- Default Day Schedule Name
  {21938990-8936-4e21-91c2-3888c27b5e9d}, !- Summer Design Day Schedule Name
  {28f55a40-9325-4a0f-813a-e82c631e6938}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c41cf4be-79a6-45b2-b668-6402a1a55dfe}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {220ebe81-11c0-409f-85d0-82e7a91df411}, !- Handle
  {eef49f88-e4ae-4ac9-a50d-1cfc4c99f980}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b832164d-f785-45fc-8456-9991c71ae49e}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28f55a40-9325-4a0f-813a-e82c631e6938}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38dfa1f5-aa44-4d84-b2ba-9cbb92c80557}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21938990-8936-4e21-91c2-3888c27b5e9d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb7593eb-c350-456f-8f2f-fcf42fd3b51b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Control Zone or Zone List Name
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Cooling Control Zone or Zone List Name
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Heating Control Zone or Zone List Name
  {ea711ee0-2c8f-4020-9003-11ead329e911}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea711ee0-2c8f-4020-9003-11ead329e911}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {212a2053-1e73-4bc5-9432-7fe4eec1ae39}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {2eb2bd75-dfd9-4ca7-a09b-8f11236f11e3}, !- Default Day Schedule Name
  {9b0bf28a-4852-4778-abb0-e2a80d5565a8}, !- Summer Design Day Schedule Name
  {20348b49-5dc6-4f2a-aab4-41ce437198e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2eb2bd75-dfd9-4ca7-a09b-8f11236f11e3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {899308ac-27eb-47f8-8fb9-b606ccfa4057}, !- Handle
  {212a2053-1e73-4bc5-9432-7fe4eec1ae39}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a20f5034-73dc-4cfe-895c-e4d54ab7bef9}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20348b49-5dc6-4f2a-aab4-41ce437198e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04e30110-d0bf-4bb3-ac9a-40290906de99}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b0bf28a-4852-4778-abb0-e2a80d5565a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4ee339d2-07f7-4034-84c7-2be49ab3ec61}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Control Zone or Zone List Name
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Cooling Control Zone or Zone List Name
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Heating Control Zone or Zone List Name
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e57d86fb-bc5a-40ca-8124-104db92c7ffa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {14dc8a76-2f2a-4466-bcae-35a122d1c09a}, !- Default Day Schedule Name
  {0a979a15-6c97-46d4-9db7-550be1897ef6}, !- Summer Design Day Schedule Name
  {18d371fc-6121-4cc5-bd5b-de995e8ad6e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14dc8a76-2f2a-4466-bcae-35a122d1c09a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a4011c1d-df71-4f5e-b434-1bb7b4707b44}, !- Handle
  {e57d86fb-bc5a-40ca-8124-104db92c7ffa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d84a7524-a4a2-46fe-bff3-8cbeb6ec753f}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d371fc-6121-4cc5-bd5b-de995e8ad6e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68039728-b0ba-4473-b94d-633325d2dbb6}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a979a15-6c97-46d4-9db7-550be1897ef6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bce352c1-ef0d-41f2-a6f1-91f0ca4072cb}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Control Zone or Zone List Name
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Cooling Control Zone or Zone List Name
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Heating Control Zone or Zone List Name
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {981c1a16-a8c1-4acb-821a-e86dd88bb080}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {61ae4536-d8cb-485f-81df-2a510af1ed3c}, !- Default Day Schedule Name
  {93f0d9f8-08b0-4fc8-8183-a786a627c3e0}, !- Summer Design Day Schedule Name
  {cff09d06-d911-440f-83af-e29a843a247b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61ae4536-d8cb-485f-81df-2a510af1ed3c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {80f86965-1af3-489b-8908-99d01c59add8}, !- Handle
  {981c1a16-a8c1-4acb-821a-e86dd88bb080}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {763cde9d-6d0d-4e5c-a096-c0998ab9e926}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff09d06-d911-440f-83af-e29a843a247b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ccfeb6f-a5b8-49c7-bb1b-5baa41e2eafb}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93f0d9f8-08b0-4fc8-8183-a786a627c3e0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e3eb1751-7827-4cc8-b02d-f8cc9849a49a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Control Zone or Zone List Name
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Cooling Control Zone or Zone List Name
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Heating Control Zone or Zone List Name
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {410bc259-9d2d-4934-a1fb-0422f833397c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {ec04247b-abc6-4148-a485-dbc57b92ed73}, !- Default Day Schedule Name
  {4a2a571b-00ea-49d7-87dd-98d4ef498bfd}, !- Summer Design Day Schedule Name
  {26639a86-dbc3-4dc2-872c-88ce573ca7f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec04247b-abc6-4148-a485-dbc57b92ed73}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8f55d47d-1800-4a37-9595-30b39337987b}, !- Handle
  {410bc259-9d2d-4934-a1fb-0422f833397c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20cac1f9-e7ee-42bb-b25c-b3c0d497c8f6}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26639a86-dbc3-4dc2-872c-88ce573ca7f8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbadb405-6a9a-4fcd-b347-7f3f94216fb8}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a2a571b-00ea-49d7-87dd-98d4ef498bfd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {efa972c7-ddd2-4e7f-a990-19c00934ef90}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Control Zone or Zone List Name
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Cooling Control Zone or Zone List Name
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Heating Control Zone or Zone List Name
  {e0a6b351-c314-4297-b36e-6f898143a467}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0a6b351-c314-4297-b36e-6f898143a467}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {525f1a4b-e163-4698-87f8-3d74db73ef26}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {1d240e68-34c1-43fd-82e2-9a49974a1fdd}, !- Default Day Schedule Name
  {53093496-87eb-41f9-b608-3e52c7037b8d}, !- Summer Design Day Schedule Name
  {68232c37-4a80-43aa-b8df-402024125641}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d240e68-34c1-43fd-82e2-9a49974a1fdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {250d3381-cbf1-4942-9307-30487e5eb7a6}, !- Handle
  {525f1a4b-e163-4698-87f8-3d74db73ef26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4410397-3806-4c80-b451-93956b700d9f}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68232c37-4a80-43aa-b8df-402024125641}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0e6753-fd9e-4183-a919-33c0c0e3b9d6}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53093496-87eb-41f9-b608-3e52c7037b8d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {957fbde6-a15b-4fad-ae19-53c1e4d0201a}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Control Zone or Zone List Name
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Cooling Control Zone or Zone List Name
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Heating Control Zone or Zone List Name
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f908eb6e-2a8d-4f3a-940a-74c8f25de214}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6ffbdc69-c634-48b4-8443-304ce68ae2b5}, !- Default Day Schedule Name
  {d62b17b3-5b00-4f3a-895b-d798562f5f73}, !- Summer Design Day Schedule Name
  {a0e29c93-b4ff-48da-b41c-6b3cf403b363}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ffbdc69-c634-48b4-8443-304ce68ae2b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ae929d3c-6347-4e45-92e8-9cc6f04cae09}, !- Handle
  {f908eb6e-2a8d-4f3a-940a-74c8f25de214}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {707b4f23-a7eb-4340-ac14-68fbe0372605}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0e29c93-b4ff-48da-b41c-6b3cf403b363}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0157479-5d55-4675-aa5a-0a24fb11fdeb}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d62b17b3-5b00-4f3a-895b-d798562f5f73}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f93c96d7-fdd1-466f-8b48-9a8340f1cc33}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Control Zone or Zone List Name
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Cooling Control Zone or Zone List Name
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Heating Control Zone or Zone List Name
  {2ce75242-8f85-4b1b-a428-72558450af9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ce75242-8f85-4b1b-a428-72558450af9b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {04bd47f9-d5f6-4e25-b0b4-d9e4a2998516}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {94954d39-1a93-4a7b-9cfe-e4f837a100fc}, !- Default Day Schedule Name
  {739f46bd-5d88-4cb6-897d-ab2e8839810f}, !- Summer Design Day Schedule Name
  {ef992023-d95d-465a-ab41-221e1131a68e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94954d39-1a93-4a7b-9cfe-e4f837a100fc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {41ef8d69-565f-4e9b-abbe-2fbaaf6a8efb}, !- Handle
  {04bd47f9-d5f6-4e25-b0b4-d9e4a2998516}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {887885c9-50fd-4b78-b6e3-3f7b23de728c}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef992023-d95d-465a-ab41-221e1131a68e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6209a4a3-da2f-44cf-a05e-7e19c454eea7}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {739f46bd-5d88-4cb6-897d-ab2e8839810f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {264c56bc-f651-4d83-9320-2c419b8d46b5}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Control Zone or Zone List Name
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Cooling Control Zone or Zone List Name
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Heating Control Zone or Zone List Name
  {3a338664-33ad-4d55-b397-2af5bec2c579}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a338664-33ad-4d55-b397-2af5bec2c579}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a285327d-0081-4a1d-b7b2-c8dd858d5b48}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6a6bfd16-45c4-48f8-8adc-3c1acafdd915}, !- Default Day Schedule Name
  {25215034-9638-42af-afea-be6b30e76d8c}, !- Summer Design Day Schedule Name
  {b84c776e-6635-4896-945e-c7f738d4d9af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a6bfd16-45c4-48f8-8adc-3c1acafdd915}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d184345a-fb26-4ff1-ac21-267150ee0a34}, !- Handle
  {a285327d-0081-4a1d-b7b2-c8dd858d5b48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d5256aa-3608-4c51-a3a3-e381edfef700}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b84c776e-6635-4896-945e-c7f738d4d9af}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b30102-72fa-494d-baf0-9ff3eb0b8f28}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25215034-9638-42af-afea-be6b30e76d8c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {157c664c-eed6-4700-9d61-8be2364d276e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Control Zone or Zone List Name
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Cooling Control Zone or Zone List Name
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Heating Control Zone or Zone List Name
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e380c71b-f8d1-4dcd-b7e8-5c6931f0f814}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {82e402e8-b99c-4164-a4b7-3d6c02cf0cee}, !- Default Day Schedule Name
  {c9362e5b-dc43-47e6-9ae2-d24f9f2ceff6}, !- Summer Design Day Schedule Name
  {1a9adf7c-2199-4da6-8b35-f7f78ba4b546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82e402e8-b99c-4164-a4b7-3d6c02cf0cee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9ea53c68-863d-4bd1-9a6d-9919496725e8}, !- Handle
  {e380c71b-f8d1-4dcd-b7e8-5c6931f0f814}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24474ef5-b2de-4c3b-afb6-10596b4ad058}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a9adf7c-2199-4da6-8b35-f7f78ba4b546}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd9c369b-b8f7-4185-95e8-c83623adf6ba}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9362e5b-dc43-47e6-9ae2-d24f9f2ceff6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f0d64b54-2e03-4161-838b-8afadbd60ec9}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Control Zone or Zone List Name
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Cooling Control Zone or Zone List Name
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Heating Control Zone or Zone List Name
  {0145fd53-6fa7-4aec-b891-a2382c036af5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0145fd53-6fa7-4aec-b891-a2382c036af5}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {44dff6ae-495e-4049-ad44-bdd2dc75e648}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {0b9db38d-bb96-40a6-ae73-cd663b19f20c}, !- Default Day Schedule Name
  {b77e78e0-de23-4ca6-8598-c69c954d37de}, !- Summer Design Day Schedule Name
  {32993465-58d3-4cb0-a72a-c29de9cb75c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b9db38d-bb96-40a6-ae73-cd663b19f20c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b03419ed-97cd-47a3-96fb-878e2bd39adf}, !- Handle
  {44dff6ae-495e-4049-ad44-bdd2dc75e648}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2062dac-dc3a-48a5-8378-45340e306e3c}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32993465-58d3-4cb0-a72a-c29de9cb75c6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d43f134c-9c93-4550-be0c-7f7c5554ff2b}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b77e78e0-de23-4ca6-8598-c69c954d37de}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66189bdb-a0a0-4b60-a4f5-8af35cde7e7e}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Control Zone or Zone List Name
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Cooling Control Zone or Zone List Name
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Heating Control Zone or Zone List Name
  {c8610ada-704e-4726-a9f2-2d367754372e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8610ada-704e-4726-a9f2-2d367754372e}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fa81ea0c-70c5-42b0-b4b9-287747306805}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {b3f85906-8961-4f29-b297-7d4a0c0ccef0}, !- Default Day Schedule Name
  {318006b2-2582-4ffc-83c2-bd3d5392c6a6}, !- Summer Design Day Schedule Name
  {50439a7a-e985-4486-8488-00f576ad4ef5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3f85906-8961-4f29-b297-7d4a0c0ccef0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {54722d96-994e-405d-a80c-568517b59ebf}, !- Handle
  {fa81ea0c-70c5-42b0-b4b9-287747306805}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {719f4578-c8eb-4248-a750-0bfbbdcbc229}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50439a7a-e985-4486-8488-00f576ad4ef5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {389cc35d-697a-40d9-bbdb-911ca9b0780c}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318006b2-2582-4ffc-83c2-bd3d5392c6a6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {954ecbfd-03c5-4cb5-b941-8ac99f876778}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Control Zone or Zone List Name
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Cooling Control Zone or Zone List Name
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Heating Control Zone or Zone List Name
  {0beafb65-79b6-4baa-910c-c732dcd3e366}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0beafb65-79b6-4baa-910c-c732dcd3e366}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf661f69-f507-4e67-a6a0-fd76ab94b988}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {7ef3247c-c5c6-45e3-98b1-e1602b5b688f}, !- Default Day Schedule Name
  {b551c13e-3fff-4896-8d56-992632853811}, !- Summer Design Day Schedule Name
  {c651a206-d47d-4bb1-8489-ef8cbc157977}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ef3247c-c5c6-45e3-98b1-e1602b5b688f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2bf1fe56-fe35-4670-8bfe-582fc1f675ef}, !- Handle
  {bf661f69-f507-4e67-a6a0-fd76ab94b988}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1fad94d-fea6-451b-9d6c-8ca7d9d98afd}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c651a206-d47d-4bb1-8489-ef8cbc157977}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95107a28-803d-404f-8b9a-96c456bf176c}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b551c13e-3fff-4896-8d56-992632853811}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {56543892-8547-4cab-ad77-046695c7bda1}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Control Zone or Zone List Name
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Cooling Control Zone or Zone List Name
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Heating Control Zone or Zone List Name
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eda99ef3-3de5-4164-b216-83f86c0d9827}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {35016336-7893-44e7-9297-5f5ad54e8872}, !- Default Day Schedule Name
  {431f6a86-b55c-4c72-ade2-893e9601850b}, !- Summer Design Day Schedule Name
  {f0f7f0cc-df83-4e45-91cb-0cd2bbf4d059}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35016336-7893-44e7-9297-5f5ad54e8872}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {09da2a04-b3ca-41bf-bdb7-5e57b9740048}, !- Handle
  {eda99ef3-3de5-4164-b216-83f86c0d9827}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ef8f04c-a0e5-4a45-84ac-9fb7f35b7094}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0f7f0cc-df83-4e45-91cb-0cd2bbf4d059}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d75be4b-7a69-42da-990a-0add3932a3ec}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {431f6a86-b55c-4c72-ade2-893e9601850b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {57f9b6d8-b9c3-47c0-a8bb-28e86dc0e988}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Control Zone or Zone List Name
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Cooling Control Zone or Zone List Name
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Heating Control Zone or Zone List Name
  {1e5204cb-7310-4c3f-9844-da0601eead56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e5204cb-7310-4c3f-9844-da0601eead56}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c99a7ab6-c695-4b27-a9d8-f151019f6cd5}, !- Default Day Schedule Name
  {1e1d920d-ffc5-4f43-aca0-e6b4b772fba9}, !- Summer Design Day Schedule Name
  {95400470-b7d1-4257-8afd-e5c291dd1841}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c99a7ab6-c695-4b27-a9d8-f151019f6cd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {200804a9-ea0c-4516-ac3c-163652ea1692}, !- Handle
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0734de3d-46e6-4a38-9ad8-33aea88c398b}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95400470-b7d1-4257-8afd-e5c291dd1841}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5279afcb-5e59-4143-9f5e-23a23fe15fb4}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1d920d-ffc5-4f43-aca0-e6b4b772fba9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7419c336-389a-4f1e-b8fd-0c63dc2206a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abcef33d-c214-46ae-b6f7-25f951fbd203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abcef33d-c214-46ae-b6f7-25f951fbd203}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {38266aa4-759e-4bc0-ad36-85b512583680}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Control Zone or Zone List Name
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Cooling Control Zone or Zone List Name
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Heating Control Zone or Zone List Name
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf42b9c3-af95-4cc2-b409-1dd8b1527955}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c90f1a71-1a2a-43aa-a93d-6acad30e0c67}, !- Default Day Schedule Name
  {eb7f877e-bd32-409d-9bb0-0881148c806c}, !- Summer Design Day Schedule Name
  {40f3647f-c96c-4b12-a0f2-50ece188f0c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c90f1a71-1a2a-43aa-a93d-6acad30e0c67}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {215bb515-ed8c-4f5a-b1b8-6ad373f8af68}, !- Handle
  {bf42b9c3-af95-4cc2-b409-1dd8b1527955}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {790d395f-606e-431f-9775-9225267d32c7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f3647f-c96c-4b12-a0f2-50ece188f0c7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d04a05d-e48f-46c9-a256-d30bc545c8f1}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb7f877e-bd32-409d-9bb0-0881148c806c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {c61d4428-6d01-4aa0-abd4-4489cbe57a39}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5c5409c-7820-4e50-9ac4-c3e6b416d799}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d666b7c-1a25-46e1-8b1c-cb6cd2ac8bc7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15c95b70-0e06-462c-92a4-b6cbcd7730ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1b09da3b-c7cc-4d53-bc22-1ac70aea1010}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db093203-5bd5-420a-9103-9c4af645bb05}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ClimateZones,
  {593302a1-7baf-43f6-a5a6-6f26aa40fe52}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {44d93086-9138-4657-b3df-31ff77aef16e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:LifeCycleCost:Parameters,
  {0532189b-0f6e-48fd-8dbe-59aaed5140bd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Rendering:Color,
  {0699d160-2922-4cd0-90b5-4b6bb4aa66cf}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75691c7c-446a-41cc-8683-d35a9066cadb}, !- Handle
  Rendering Color 2,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {329a0846-d3cc-4348-ab33-e0e9e07d50d5}, !- Handle
  Rendering Color 3,                      !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6542709-664a-4a5f-86df-a8c152b02091}, !- Zone Air Inlet Port List
  {4f53b732-d912-470e-bc91-2ddc59e834ff}, !- Zone Air Exhaust Port List
  {1082c09f-1f84-4c35-b1cd-9f189a72d621}, !- Zone Air Node Name
  {695dbaf3-8479-47fe-a2df-3a06143ec4ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e8b829d-c865-40bd-87ad-bf84bd3c6b21}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6d45d37-91b0-4138-b52e-d6aa325229ec}, !- Handle
  Node 1,                                 !- Name
  {1082c09f-1f84-4c35-b1cd-9f189a72d621}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1082c09f-1f84-4c35-b1cd-9f189a72d621}, !- Handle
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}, !- Source Object
  11,                                     !- Outlet Port
  {e6d45d37-91b0-4138-b52e-d6aa325229ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6542709-664a-4a5f-86df-a8c152b02091}, !- Handle
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}; !- HVAC Component

OS:PortList,
  {4f53b732-d912-470e-bc91-2ddc59e834ff}, !- Handle
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}; !- HVAC Component

OS:PortList,
  {695dbaf3-8479-47fe-a2df-3a06143ec4ea}, !- Handle
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}; !- HVAC Component

OS:Sizing:Zone,
  {d1755845-650f-47b2-a915-9f1ec4c59e4c}, !- Handle
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4ccd05b-9766-41b1-b950-4a6b7afbc252}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {132a95e1-e24d-4dfa-b2d2-e0c4ca30e41a}; !- Thermal Zone

OS:Rendering:Color,
  {0e8b829d-c865-40bd-87ad-bf84bd3c6b21}, !- Handle
  Rendering Color 4,                      !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4981c2d-6f00-454a-95a1-3934f2c965bb}, !- Zone Air Inlet Port List
  {ecbdbc45-5063-41c1-8a0a-678ce2e8decf}, !- Zone Air Exhaust Port List
  {ce9ddf9d-3a2b-4955-80a6-07e87ca6f564}, !- Zone Air Node Name
  {ed1018ed-03ad-418b-9440-6369971f19af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dccba69f-ff39-4de3-b47c-b0097eafeee4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b61c9563-5633-4829-8e62-1532ae25aac0}, !- Handle
  Node 2,                                 !- Name
  {ce9ddf9d-3a2b-4955-80a6-07e87ca6f564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce9ddf9d-3a2b-4955-80a6-07e87ca6f564}, !- Handle
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}, !- Source Object
  11,                                     !- Outlet Port
  {b61c9563-5633-4829-8e62-1532ae25aac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4981c2d-6f00-454a-95a1-3934f2c965bb}, !- Handle
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}; !- HVAC Component

OS:PortList,
  {ecbdbc45-5063-41c1-8a0a-678ce2e8decf}, !- Handle
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}; !- HVAC Component

OS:PortList,
  {ed1018ed-03ad-418b-9440-6369971f19af}, !- Handle
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}; !- HVAC Component

OS:Sizing:Zone,
  {03adbad4-ab79-493d-a1c4-0691ea058822}, !- Handle
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fc704e2-7a90-4161-bcff-49304e17c5f6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {40f7ccce-4a4e-4e49-9377-d12936560ddd}; !- Thermal Zone

OS:Rendering:Color,
  {dccba69f-ff39-4de3-b47c-b0097eafeee4}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a547a9-0723-480a-a5e4-c9fb76768ce7}, !- Zone Air Inlet Port List
  {65d519ee-83f9-4ac9-bfd8-f7efb62e614d}, !- Zone Air Exhaust Port List
  {9c5872f2-6816-434a-b586-6f8eac4dd89a}, !- Zone Air Node Name
  {a74b8522-3946-42fd-813a-e15c1e8a29a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4d9e4c34-0fa7-4902-96e0-16af7807ad83}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d075e7-ed4f-4e87-9df5-34fb1e7d4755}, !- Handle
  Node 3,                                 !- Name
  {9c5872f2-6816-434a-b586-6f8eac4dd89a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c5872f2-6816-434a-b586-6f8eac4dd89a}, !- Handle
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}, !- Source Object
  11,                                     !- Outlet Port
  {01d075e7-ed4f-4e87-9df5-34fb1e7d4755}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a547a9-0723-480a-a5e4-c9fb76768ce7}, !- Handle
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}; !- HVAC Component

OS:PortList,
  {65d519ee-83f9-4ac9-bfd8-f7efb62e614d}, !- Handle
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}; !- HVAC Component

OS:PortList,
  {a74b8522-3946-42fd-813a-e15c1e8a29a8}, !- Handle
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}; !- HVAC Component

OS:Sizing:Zone,
  {c598228e-da3f-4775-b79d-61e056c2523c}, !- Handle
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8b4f4c2-4561-493c-8c55-c97b45b3f840}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c8e0a878-0a9f-450c-bbb5-b8bc7376fc36}; !- Thermal Zone

OS:Rendering:Color,
  {4d9e4c34-0fa7-4902-96e0-16af7807ad83}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d4fe420-b7a7-42b9-bba5-7e12a7c9fe42}, !- Zone Air Inlet Port List
  {217d5a38-ff0d-4087-b82a-cada8aa02a45}, !- Zone Air Exhaust Port List
  {e5459669-f82a-4742-8980-15d855561ea9}, !- Zone Air Node Name
  {39264f81-d4ed-4a4a-8180-7d5887ea5109}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b078cf89-195f-4f31-9032-20bafb221753}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11a9c196-a722-4bac-bc4a-12515ec710b4}, !- Handle
  Node 4,                                 !- Name
  {e5459669-f82a-4742-8980-15d855561ea9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5459669-f82a-4742-8980-15d855561ea9}, !- Handle
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}, !- Source Object
  11,                                     !- Outlet Port
  {11a9c196-a722-4bac-bc4a-12515ec710b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d4fe420-b7a7-42b9-bba5-7e12a7c9fe42}, !- Handle
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}; !- HVAC Component

OS:PortList,
  {217d5a38-ff0d-4087-b82a-cada8aa02a45}, !- Handle
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}; !- HVAC Component

OS:PortList,
  {39264f81-d4ed-4a4a-8180-7d5887ea5109}, !- Handle
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}; !- HVAC Component

OS:Sizing:Zone,
  {3dc01f10-561e-440c-9dec-ea4584584fd1}, !- Handle
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1832020a-380d-4089-98b9-e3462c8059e0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d50eda7c-fd10-41f4-85e9-2b40557feda0}; !- Thermal Zone

OS:Rendering:Color,
  {b078cf89-195f-4f31-9032-20bafb221753}, !- Handle
  Rendering Color 7,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b10c135d-0db0-4247-8804-f4063da7d7b6}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f09efcda-59a9-497d-958a-c6de4cbe5da0}, !- Zone Air Inlet Port List
  {3ed320d4-5daa-4092-a12a-290dab36cd8c}, !- Zone Air Exhaust Port List
  {8a7ff76f-0c9e-491b-a62e-12e750641c4c}, !- Zone Air Node Name
  {2e50bb48-8851-4e59-aaf2-8bef161b1efa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a13a38d-c35c-47e2-97a6-8310c9a12a9c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {710f8be4-b1ec-444e-ae63-44a1cac9225d}, !- Handle
  Node 5,                                 !- Name
  {8a7ff76f-0c9e-491b-a62e-12e750641c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a7ff76f-0c9e-491b-a62e-12e750641c4c}, !- Handle
  {b10c135d-0db0-4247-8804-f4063da7d7b6}, !- Source Object
  11,                                     !- Outlet Port
  {710f8be4-b1ec-444e-ae63-44a1cac9225d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f09efcda-59a9-497d-958a-c6de4cbe5da0}, !- Handle
  {b10c135d-0db0-4247-8804-f4063da7d7b6}; !- HVAC Component

OS:PortList,
  {3ed320d4-5daa-4092-a12a-290dab36cd8c}, !- Handle
  {b10c135d-0db0-4247-8804-f4063da7d7b6}; !- HVAC Component

OS:PortList,
  {2e50bb48-8851-4e59-aaf2-8bef161b1efa}, !- Handle
  {b10c135d-0db0-4247-8804-f4063da7d7b6}; !- HVAC Component

OS:Sizing:Zone,
  {96e9fedb-27b3-4f17-a299-8c1851f8eaf8}, !- Handle
  {b10c135d-0db0-4247-8804-f4063da7d7b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e068895a-41fe-4e8d-8ac4-b627f1e0b1a4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b10c135d-0db0-4247-8804-f4063da7d7b6}; !- Thermal Zone

OS:Rendering:Color,
  {0a13a38d-c35c-47e2-97a6-8310c9a12a9c}, !- Handle
  Rendering Color 8,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36249cee-4810-4431-b737-0bd91520943c}, !- Zone Air Inlet Port List
  {3f7f5029-d3f7-4584-ae94-35c912233598}, !- Zone Air Exhaust Port List
  {62077160-d34d-4650-97a2-e3f79d450214}, !- Zone Air Node Name
  {496202d4-d06a-47b8-98fb-c436aae3b1c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b121c346-9f36-42d4-bdba-48aef1974ca5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bce6020e-5c0a-46fd-94a4-61237b0ba0ba}, !- Handle
  Node 6,                                 !- Name
  {62077160-d34d-4650-97a2-e3f79d450214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62077160-d34d-4650-97a2-e3f79d450214}, !- Handle
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}, !- Source Object
  11,                                     !- Outlet Port
  {bce6020e-5c0a-46fd-94a4-61237b0ba0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36249cee-4810-4431-b737-0bd91520943c}, !- Handle
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}; !- HVAC Component

OS:PortList,
  {3f7f5029-d3f7-4584-ae94-35c912233598}, !- Handle
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}; !- HVAC Component

OS:PortList,
  {496202d4-d06a-47b8-98fb-c436aae3b1c8}, !- Handle
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}; !- HVAC Component

OS:Sizing:Zone,
  {32f0629f-30f7-40d8-aa0f-b8e9d6c2fc89}, !- Handle
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b78b704-e894-42d4-bd6e-d2d6eea0d04b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {cf61a6d5-e23a-4281-af29-ca8faf6f4365}; !- Thermal Zone

OS:Rendering:Color,
  {b121c346-9f36-42d4-bdba-48aef1974ca5}, !- Handle
  Rendering Color 9,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7b61698e-a323-4199-b0be-976e305b49ef}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {562c5ad5-d3eb-42fd-96b1-fed1666aaa67}, !- Zone Air Inlet Port List
  {8751f1f2-5bdb-47d0-9582-122876e3c57a}, !- Zone Air Exhaust Port List
  {448d81e5-0cc3-4d2f-a713-7addaf5ddff3}, !- Zone Air Node Name
  {9ed053fd-7cac-40fa-997e-01f3d1e8f374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9638d39d-b7b5-472b-b185-cdb360b8b811}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75ac993b-b7ed-4390-a893-0a6359977dcc}, !- Handle
  Node 7,                                 !- Name
  {448d81e5-0cc3-4d2f-a713-7addaf5ddff3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {448d81e5-0cc3-4d2f-a713-7addaf5ddff3}, !- Handle
  {7b61698e-a323-4199-b0be-976e305b49ef}, !- Source Object
  11,                                     !- Outlet Port
  {75ac993b-b7ed-4390-a893-0a6359977dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {562c5ad5-d3eb-42fd-96b1-fed1666aaa67}, !- Handle
  {7b61698e-a323-4199-b0be-976e305b49ef}; !- HVAC Component

OS:PortList,
  {8751f1f2-5bdb-47d0-9582-122876e3c57a}, !- Handle
  {7b61698e-a323-4199-b0be-976e305b49ef}; !- HVAC Component

OS:PortList,
  {9ed053fd-7cac-40fa-997e-01f3d1e8f374}, !- Handle
  {7b61698e-a323-4199-b0be-976e305b49ef}; !- HVAC Component

OS:Sizing:Zone,
  {73f8f77d-ef33-4932-95c3-615d7ef6d9b7}, !- Handle
  {7b61698e-a323-4199-b0be-976e305b49ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84676b60-118d-4072-8947-1729f3811147}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7b61698e-a323-4199-b0be-976e305b49ef}; !- Thermal Zone

OS:Rendering:Color,
  {9638d39d-b7b5-472b-b185-cdb360b8b811}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cf70dfb-02e8-4ed0-9965-87cf12fd7457}, !- Zone Air Inlet Port List
  {21d4ba01-9685-4749-8609-8b9e2b53b274}, !- Zone Air Exhaust Port List
  {bba5e1a7-f255-4839-991d-bd80ecdbe871}, !- Zone Air Node Name
  {06c3daf0-fd6f-4c57-9d3f-21aa6dac611d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6dc2f19-9d1d-44a5-b404-cc01b1456953}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e46f23fe-0781-453d-bf98-d109e9aa3226}, !- Handle
  Node 8,                                 !- Name
  {bba5e1a7-f255-4839-991d-bd80ecdbe871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bba5e1a7-f255-4839-991d-bd80ecdbe871}, !- Handle
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}, !- Source Object
  11,                                     !- Outlet Port
  {e46f23fe-0781-453d-bf98-d109e9aa3226}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cf70dfb-02e8-4ed0-9965-87cf12fd7457}, !- Handle
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}; !- HVAC Component

OS:PortList,
  {21d4ba01-9685-4749-8609-8b9e2b53b274}, !- Handle
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}; !- HVAC Component

OS:PortList,
  {06c3daf0-fd6f-4c57-9d3f-21aa6dac611d}, !- Handle
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}; !- HVAC Component

OS:Sizing:Zone,
  {8796037f-e861-4386-ae41-d5abf4a32cd0}, !- Handle
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e3e0c45-ef02-4f4e-aa46-24aa2761da08}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {8dddb671-238f-4b9d-b3a2-ee27be74eb33}; !- Thermal Zone

OS:Rendering:Color,
  {d6dc2f19-9d1d-44a5-b404-cc01b1456953}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c302b761-c68a-4153-99ec-99eeefbd2523}, !- Zone Air Inlet Port List
  {ceca703d-d7e1-4b28-801e-bb0be1d51dc5}, !- Zone Air Exhaust Port List
  {739af8c4-6a38-4365-baa1-b0a030ced7f3}, !- Zone Air Node Name
  {4333ee54-40dd-4336-87c1-a072522ca1ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {321d4041-6e93-4abd-b0d6-c8426b722977}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e9a895a-1136-4de2-82fe-742d7c7d86b9}, !- Handle
  Node 9,                                 !- Name
  {739af8c4-6a38-4365-baa1-b0a030ced7f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {739af8c4-6a38-4365-baa1-b0a030ced7f3}, !- Handle
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}, !- Source Object
  11,                                     !- Outlet Port
  {3e9a895a-1136-4de2-82fe-742d7c7d86b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c302b761-c68a-4153-99ec-99eeefbd2523}, !- Handle
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}; !- HVAC Component

OS:PortList,
  {ceca703d-d7e1-4b28-801e-bb0be1d51dc5}, !- Handle
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}; !- HVAC Component

OS:PortList,
  {4333ee54-40dd-4336-87c1-a072522ca1ca}, !- Handle
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}; !- HVAC Component

OS:Sizing:Zone,
  {3c1bc0dd-4451-410e-987c-341e457fbdac}, !- Handle
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7f41f3d-381f-47f5-8151-5e4ee138b44a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {0ce51cf5-d8c0-422a-a1aa-099eccf87434}; !- Thermal Zone

OS:Rendering:Color,
  {321d4041-6e93-4abd-b0d6-c8426b722977}, !- Handle
  Rendering Color 12,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe0a0c59-47bc-45da-8f46-ca53547bef2e}, !- Zone Air Inlet Port List
  {1133ba1e-2aea-4168-b775-40d7ed47913a}, !- Zone Air Exhaust Port List
  {a5eaa518-8b92-4542-8afb-ee122246f5d4}, !- Zone Air Node Name
  {0654de6e-52d3-4c5b-a78e-bfbab491d356}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {954f5cc3-2808-402e-9609-1e1e889428b9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c710a9c-0291-4723-a0f7-8bda7edd5048}, !- Handle
  Node 10,                                !- Name
  {a5eaa518-8b92-4542-8afb-ee122246f5d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5eaa518-8b92-4542-8afb-ee122246f5d4}, !- Handle
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}, !- Source Object
  11,                                     !- Outlet Port
  {4c710a9c-0291-4723-a0f7-8bda7edd5048}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe0a0c59-47bc-45da-8f46-ca53547bef2e}, !- Handle
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}; !- HVAC Component

OS:PortList,
  {1133ba1e-2aea-4168-b775-40d7ed47913a}, !- Handle
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}; !- HVAC Component

OS:PortList,
  {0654de6e-52d3-4c5b-a78e-bfbab491d356}, !- Handle
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}; !- HVAC Component

OS:Sizing:Zone,
  {36c93b36-0299-4477-97ca-3c258bab13e3}, !- Handle
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {170a7c91-330a-4ab5-8084-c03799e81381}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b147a1f3-e857-4f5f-8b7e-44c1e7ac86cc}; !- Thermal Zone

OS:Rendering:Color,
  {954f5cc3-2808-402e-9609-1e1e889428b9}, !- Handle
  Rendering Color 13,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8bc630c6-d580-4111-9510-931308e7fdfd}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1ea5cbb-20e8-40f7-8a05-b0070069e70c}, !- Zone Air Inlet Port List
  {3fd30675-c298-4ef8-a475-6c30c91af7c3}, !- Zone Air Exhaust Port List
  {6ba30425-f68b-4f90-8384-8b2743933ed3}, !- Zone Air Node Name
  {2a8cceae-4da4-4a97-81ce-9b953a34bd69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {282fd965-0fa8-4a8b-abef-54112ee67b0b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9697d5f1-c28f-445d-ba2d-3912ab79a43b}, !- Handle
  Node 11,                                !- Name
  {6ba30425-f68b-4f90-8384-8b2743933ed3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ba30425-f68b-4f90-8384-8b2743933ed3}, !- Handle
  {8bc630c6-d580-4111-9510-931308e7fdfd}, !- Source Object
  11,                                     !- Outlet Port
  {9697d5f1-c28f-445d-ba2d-3912ab79a43b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1ea5cbb-20e8-40f7-8a05-b0070069e70c}, !- Handle
  {8bc630c6-d580-4111-9510-931308e7fdfd}; !- HVAC Component

OS:PortList,
  {3fd30675-c298-4ef8-a475-6c30c91af7c3}, !- Handle
  {8bc630c6-d580-4111-9510-931308e7fdfd}; !- HVAC Component

OS:PortList,
  {2a8cceae-4da4-4a97-81ce-9b953a34bd69}, !- Handle
  {8bc630c6-d580-4111-9510-931308e7fdfd}; !- HVAC Component

OS:Sizing:Zone,
  {a460ac71-e0d1-4f1b-a5f4-517e92cf84e9}, !- Handle
  {8bc630c6-d580-4111-9510-931308e7fdfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4225e659-2266-43ac-bb90-bc8057a813dd}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {8bc630c6-d580-4111-9510-931308e7fdfd}; !- Thermal Zone

OS:Rendering:Color,
  {282fd965-0fa8-4a8b-abef-54112ee67b0b}, !- Handle
  Rendering Color 14,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:ThermalZone,
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a79c063-d386-4a64-926d-10f08fa25085}, !- Zone Air Inlet Port List
  {d4c788dc-c4de-495f-a391-7e4a381b8e8d}, !- Zone Air Exhaust Port List
  {cd80c0d9-df49-4083-af3a-d6f681241867}, !- Zone Air Node Name
  {bdf6c53b-1e23-4bf5-9af3-0b9b2bbf1def}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9a79495-c771-49f4-936a-783bb0915e60}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82f7514e-8e7b-4033-9e3b-15286e63baa9}, !- Handle
  Node 12,                                !- Name
  {cd80c0d9-df49-4083-af3a-d6f681241867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd80c0d9-df49-4083-af3a-d6f681241867}, !- Handle
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}, !- Source Object
  11,                                     !- Outlet Port
  {82f7514e-8e7b-4033-9e3b-15286e63baa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a79c063-d386-4a64-926d-10f08fa25085}, !- Handle
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}; !- HVAC Component

OS:PortList,
  {d4c788dc-c4de-495f-a391-7e4a381b8e8d}, !- Handle
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}; !- HVAC Component

OS:PortList,
  {bdf6c53b-1e23-4bf5-9af3-0b9b2bbf1def}, !- Handle
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}; !- HVAC Component

OS:Sizing:Zone,
  {d2ba2887-ee1b-4772-991a-7cd430475872}, !- Handle
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {782f3e35-6176-4210-a9af-da3cf500aacc}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {bcabfbdb-6957-4620-b46e-72975f4a39a7}; !- Thermal Zone

OS:Rendering:Color,
  {d9a79495-c771-49f4-936a-783bb0915e60}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31093000-bd26-47d9-bda4-99457cb8bdaf}, !- Zone Air Inlet Port List
  {63c74bd0-6daf-4c37-b5fc-bd238ac0c920}, !- Zone Air Exhaust Port List
  {6c12b921-cdde-4600-9504-3e00a2b59504}, !- Zone Air Node Name
  {a8f8b5c0-ece0-46c3-9290-ba68b6c68bb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a3e42a4-34de-4757-8717-56390d8b577e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61112be2-b8f4-4d09-a5f0-0fae6413fac9}, !- Handle
  Node 13,                                !- Name
  {6c12b921-cdde-4600-9504-3e00a2b59504}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c12b921-cdde-4600-9504-3e00a2b59504}, !- Handle
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}, !- Source Object
  11,                                     !- Outlet Port
  {61112be2-b8f4-4d09-a5f0-0fae6413fac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31093000-bd26-47d9-bda4-99457cb8bdaf}, !- Handle
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}; !- HVAC Component

OS:PortList,
  {63c74bd0-6daf-4c37-b5fc-bd238ac0c920}, !- Handle
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}; !- HVAC Component

OS:PortList,
  {a8f8b5c0-ece0-46c3-9290-ba68b6c68bb2}, !- Handle
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}; !- HVAC Component

OS:Sizing:Zone,
  {b6947eb8-ab4a-4b73-93eb-20628041c0f8}, !- Handle
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a0ffafd-ff40-49c4-82f0-c977391a5345}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {3bd8da45-c9fc-48f7-a4d4-1ab9a525377c}; !- Thermal Zone

OS:Rendering:Color,
  {9a3e42a4-34de-4757-8717-56390d8b577e}, !- Handle
  Rendering Color 16,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:ThermalZone,
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb521c3a-7396-4c2c-9463-a97c915436df}, !- Zone Air Inlet Port List
  {a7b5fa41-8e79-4cca-aecf-1ce5223f3844}, !- Zone Air Exhaust Port List
  {dfcbb7ad-1309-4c32-b383-c412fd7e865d}, !- Zone Air Node Name
  {5de481b5-94a5-4251-a5e4-73273792d0b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea4b0411-179e-406a-a9ff-f4a270fe0cf3}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b6fdc55-d13a-4d73-bd11-b0e898ce63a6}, !- Handle
  Node 14,                                !- Name
  {dfcbb7ad-1309-4c32-b383-c412fd7e865d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfcbb7ad-1309-4c32-b383-c412fd7e865d}, !- Handle
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}, !- Source Object
  11,                                     !- Outlet Port
  {8b6fdc55-d13a-4d73-bd11-b0e898ce63a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb521c3a-7396-4c2c-9463-a97c915436df}, !- Handle
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}; !- HVAC Component

OS:PortList,
  {a7b5fa41-8e79-4cca-aecf-1ce5223f3844}, !- Handle
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}; !- HVAC Component

OS:PortList,
  {5de481b5-94a5-4251-a5e4-73273792d0b4}, !- Handle
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}; !- HVAC Component

OS:Sizing:Zone,
  {cc59346e-caa3-4717-b54d-f4287e443c3c}, !- Handle
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e7962a4-508d-4fb4-b8f0-fe248547e5c9}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c67c45ab-a796-42f7-8ed5-9a399d4ed786}; !- Thermal Zone

OS:Rendering:Color,
  {ea4b0411-179e-406a-a9ff-f4a270fe0cf3}, !- Handle
  Rendering Color 17,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18747b0f-7e8c-4c85-b35d-0f2a324fd27d}, !- Zone Air Inlet Port List
  {35770bef-e1bb-435a-bee8-659b5136e2fe}, !- Zone Air Exhaust Port List
  {467b0a13-19c7-4cf3-8268-96d233586a32}, !- Zone Air Node Name
  {98656d4c-2685-44b6-981a-7445e6d0eeb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c9b63e3-cc5a-42a1-85ef-89c4f60d4d71}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ff7b236-e951-43d9-ad00-8cfa696ad9a0}, !- Handle
  Node 15,                                !- Name
  {467b0a13-19c7-4cf3-8268-96d233586a32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467b0a13-19c7-4cf3-8268-96d233586a32}, !- Handle
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}, !- Source Object
  11,                                     !- Outlet Port
  {3ff7b236-e951-43d9-ad00-8cfa696ad9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18747b0f-7e8c-4c85-b35d-0f2a324fd27d}, !- Handle
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}; !- HVAC Component

OS:PortList,
  {35770bef-e1bb-435a-bee8-659b5136e2fe}, !- Handle
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}; !- HVAC Component

OS:PortList,
  {98656d4c-2685-44b6-981a-7445e6d0eeb8}, !- Handle
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}; !- HVAC Component

OS:Sizing:Zone,
  {e47a5c5c-fb53-417d-b446-86ab204cc158}, !- Handle
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f2f4c49-6b7d-48df-be5c-e73405b13bf7}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {58aafcd4-3dfb-4ac7-9495-8c1ab337fe01}; !- Thermal Zone

OS:Rendering:Color,
  {0c9b63e3-cc5a-42a1-85ef-89c4f60d4d71}, !- Handle
  Rendering Color 18,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:ThermalZone,
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a82ef923-26d1-44ec-8b47-80e70dfc7346}, !- Zone Air Inlet Port List
  {e3b4e350-55ee-4b8f-ac25-95cfde3d4e33}, !- Zone Air Exhaust Port List
  {499641fa-178c-429b-bedd-bb6d6c6085ad}, !- Zone Air Node Name
  {47a3fee4-1b70-4728-ad13-54788107e932}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1ea8a9c-460a-4a25-a32b-4eb5fc2ff486}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {868b83ac-01bb-42d6-8a75-7e859d04dd8e}, !- Handle
  Node 16,                                !- Name
  {499641fa-178c-429b-bedd-bb6d6c6085ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499641fa-178c-429b-bedd-bb6d6c6085ad}, !- Handle
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}, !- Source Object
  11,                                     !- Outlet Port
  {868b83ac-01bb-42d6-8a75-7e859d04dd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a82ef923-26d1-44ec-8b47-80e70dfc7346}, !- Handle
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}; !- HVAC Component

OS:PortList,
  {e3b4e350-55ee-4b8f-ac25-95cfde3d4e33}, !- Handle
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}; !- HVAC Component

OS:PortList,
  {47a3fee4-1b70-4728-ad13-54788107e932}, !- Handle
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}; !- HVAC Component

OS:Sizing:Zone,
  {19872a34-16f7-4835-8a39-bde4b000bcd2}, !- Handle
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d776261-1177-4e0a-a022-ee2092292ba1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d34f19c8-ff79-46ea-a2f3-7f0f87f16d79}; !- Thermal Zone

OS:Rendering:Color,
  {b1ea8a9c-460a-4a25-a32b-4eb5fc2ff486}, !- Handle
  Rendering Color 19,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:ThermalZone,
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b926d2e-67f8-4b6b-972d-d8ca9f7ec63d}, !- Zone Air Inlet Port List
  {cf605b7b-b492-4ece-9d51-f17fcefaa5ba}, !- Zone Air Exhaust Port List
  {112987a5-1c52-43af-9236-bfe15055402c}, !- Zone Air Node Name
  {1c112313-d146-4daa-b61a-6ddf8a8ee87e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1011bf8f-b12a-4c70-be31-5062e8171291}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f75602b1-bff7-4573-880e-4258f4264af9}, !- Handle
  Node 17,                                !- Name
  {112987a5-1c52-43af-9236-bfe15055402c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112987a5-1c52-43af-9236-bfe15055402c}, !- Handle
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}, !- Source Object
  11,                                     !- Outlet Port
  {f75602b1-bff7-4573-880e-4258f4264af9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b926d2e-67f8-4b6b-972d-d8ca9f7ec63d}, !- Handle
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}; !- HVAC Component

OS:PortList,
  {cf605b7b-b492-4ece-9d51-f17fcefaa5ba}, !- Handle
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}; !- HVAC Component

OS:PortList,
  {1c112313-d146-4daa-b61a-6ddf8a8ee87e}, !- Handle
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}; !- HVAC Component

OS:Sizing:Zone,
  {d36e89c9-ef42-483d-8ca1-f018a8a1b7c4}, !- Handle
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d161958-62c5-43b5-9a34-e8789c0f4d97}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8b129472-8f93-4cbe-8bd9-ca4aa834d16c}; !- Thermal Zone

OS:Rendering:Color,
  {1011bf8f-b12a-4c70-be31-5062e8171291}, !- Handle
  Rendering Color 20,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermalZone,
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7846afb6-1ef0-4d11-b8d3-015920311293}, !- Zone Air Inlet Port List
  {8b5d83d8-dee2-4a75-8d08-3dc5c94177c6}, !- Zone Air Exhaust Port List
  {8bfc4a28-f1bf-4e1d-90fb-4c4da163ce3e}, !- Zone Air Node Name
  {81d24c52-94ea-4ad6-990f-8e986b4b01d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9b98496-7f46-4a77-9192-804b5463b281}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94aead60-535a-4e6e-904e-4c6744dda86e}, !- Handle
  Node 18,                                !- Name
  {8bfc4a28-f1bf-4e1d-90fb-4c4da163ce3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bfc4a28-f1bf-4e1d-90fb-4c4da163ce3e}, !- Handle
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}, !- Source Object
  11,                                     !- Outlet Port
  {94aead60-535a-4e6e-904e-4c6744dda86e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7846afb6-1ef0-4d11-b8d3-015920311293}, !- Handle
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}; !- HVAC Component

OS:PortList,
  {8b5d83d8-dee2-4a75-8d08-3dc5c94177c6}, !- Handle
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}; !- HVAC Component

OS:PortList,
  {81d24c52-94ea-4ad6-990f-8e986b4b01d4}, !- Handle
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}; !- HVAC Component

OS:Sizing:Zone,
  {f5c5fc76-8a62-45d5-8c20-b927c44aa513}, !- Handle
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5407b3fb-4298-4f7e-a93f-92055f72021e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {de33e626-1e02-403b-a28e-f7d6a57f17d9}; !- Thermal Zone

OS:Rendering:Color,
  {e9b98496-7f46-4a77-9192-804b5463b281}, !- Handle
  Rendering Color 21,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:ThermalZone,
  {0643079a-5dd1-4028-893c-c39000db2ed3}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e76c261-9116-4bb8-a635-f3c949c35e32}, !- Zone Air Inlet Port List
  {e990fce6-4486-4866-9e59-4a441bbbaa41}, !- Zone Air Exhaust Port List
  {24a714ca-d707-4c48-9019-174925271d91}, !- Zone Air Node Name
  {74ac9068-a851-41d4-a158-05331cf7b899}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e514d825-9bab-4ebc-a8ee-b4682311fd1a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c430bb2-982a-4608-a8eb-7a476388a8ea}, !- Handle
  Node 19,                                !- Name
  {24a714ca-d707-4c48-9019-174925271d91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a714ca-d707-4c48-9019-174925271d91}, !- Handle
  {0643079a-5dd1-4028-893c-c39000db2ed3}, !- Source Object
  11,                                     !- Outlet Port
  {1c430bb2-982a-4608-a8eb-7a476388a8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e76c261-9116-4bb8-a635-f3c949c35e32}, !- Handle
  {0643079a-5dd1-4028-893c-c39000db2ed3}; !- HVAC Component

OS:PortList,
  {e990fce6-4486-4866-9e59-4a441bbbaa41}, !- Handle
  {0643079a-5dd1-4028-893c-c39000db2ed3}; !- HVAC Component

OS:PortList,
  {74ac9068-a851-41d4-a158-05331cf7b899}, !- Handle
  {0643079a-5dd1-4028-893c-c39000db2ed3}; !- HVAC Component

OS:Sizing:Zone,
  {09c5121f-4c24-4995-b348-bfb4be62b6ab}, !- Handle
  {0643079a-5dd1-4028-893c-c39000db2ed3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {359d4a13-298b-479b-9eb8-b351919cb8ce}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {0643079a-5dd1-4028-893c-c39000db2ed3}; !- Thermal Zone

OS:Rendering:Color,
  {e514d825-9bab-4ebc-a8ee-b4682311fd1a}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b17f1dd-ea6c-40c2-9ca4-4d2cff280ce6}, !- Zone Air Inlet Port List
  {5d6502e7-b116-4dde-9685-ff52c36bb844}, !- Zone Air Exhaust Port List
  {15f62bcf-7693-4a2f-86f6-d0d005be7a8b}, !- Zone Air Node Name
  {24404d90-6e25-4052-bcbb-db3b2ad882c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb776f74-d35e-49a1-989f-fd8366c2005a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be726c5c-cfd4-42cb-a263-b41e2a8fa410}, !- Handle
  Node 20,                                !- Name
  {15f62bcf-7693-4a2f-86f6-d0d005be7a8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15f62bcf-7693-4a2f-86f6-d0d005be7a8b}, !- Handle
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}, !- Source Object
  11,                                     !- Outlet Port
  {be726c5c-cfd4-42cb-a263-b41e2a8fa410}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b17f1dd-ea6c-40c2-9ca4-4d2cff280ce6}, !- Handle
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}; !- HVAC Component

OS:PortList,
  {5d6502e7-b116-4dde-9685-ff52c36bb844}, !- Handle
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}; !- HVAC Component

OS:PortList,
  {24404d90-6e25-4052-bcbb-db3b2ad882c7}, !- Handle
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}; !- HVAC Component

OS:Sizing:Zone,
  {83655901-8483-45aa-b46e-21d0581013bd}, !- Handle
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e3e0695-2d01-4baf-b647-c3a3808409bb}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {749c0b51-186a-4e2f-b2d2-7ad62b3d4b92}; !- Thermal Zone

OS:Rendering:Color,
  {cb776f74-d35e-49a1-989f-fd8366c2005a}, !- Handle
  Rendering Color 23,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {74d79426-864b-454a-8bfa-76349322cf0d}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db89909a-d6e6-4065-b50b-35aad4d1d7ee}, !- Zone Air Inlet Port List
  {f628618b-31d9-4e18-9c3b-5fccf81b2ddf}, !- Zone Air Exhaust Port List
  {d2bfef4a-4620-47fd-8314-0ccbd4ad483c}, !- Zone Air Node Name
  {65be6f9b-967d-4fdd-ac6e-755944db5e51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {288abbcf-1082-46e4-8953-9d1e361b4088}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1182a5a2-258b-405d-8d80-a5eeff097990}, !- Handle
  Node 21,                                !- Name
  {d2bfef4a-4620-47fd-8314-0ccbd4ad483c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2bfef4a-4620-47fd-8314-0ccbd4ad483c}, !- Handle
  {74d79426-864b-454a-8bfa-76349322cf0d}, !- Source Object
  11,                                     !- Outlet Port
  {1182a5a2-258b-405d-8d80-a5eeff097990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db89909a-d6e6-4065-b50b-35aad4d1d7ee}, !- Handle
  {74d79426-864b-454a-8bfa-76349322cf0d}; !- HVAC Component

OS:PortList,
  {f628618b-31d9-4e18-9c3b-5fccf81b2ddf}, !- Handle
  {74d79426-864b-454a-8bfa-76349322cf0d}; !- HVAC Component

OS:PortList,
  {65be6f9b-967d-4fdd-ac6e-755944db5e51}, !- Handle
  {74d79426-864b-454a-8bfa-76349322cf0d}; !- HVAC Component

OS:Sizing:Zone,
  {99e660af-087a-4e16-b502-21281674c90d}, !- Handle
  {74d79426-864b-454a-8bfa-76349322cf0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be4411b4-ace9-4318-aaf6-e03ef215d401}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {74d79426-864b-454a-8bfa-76349322cf0d}; !- Thermal Zone

OS:Rendering:Color,
  {288abbcf-1082-46e4-8953-9d1e361b4088}, !- Handle
  Rendering Color 24,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

