
OS:Version,
  {4499e536-9c6f-4e4a-a890-223168315ea8}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  SmallOfficeDetailed,                    !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Facility,
  {cab9f3dc-7181-42b1-8915-bfcf1c2768d6}; !- Handle

OS:Rendering:Color,
  {4c482f94-62b8-4279-8d1f-0eec01135272}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38db9dcf-36c9-4b98-b860-d0df49c806dd}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fce8effc-eb3c-4344-abdc-4fb605232b3f}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71958ba7-e12a-4379-9d6a-5e183d4ddff1}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1451c961-76e1-4970-a7ec-46b8d3e29b91}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b19936b9-9919-4e5f-8405-5117b2411c6c}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c1fa2da-f70e-4487-91ab-94d08b1464fe}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {757c75b1-8dbd-43b5-b51c-7b1b63a114aa}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1929c04-f536-4306-a4f5-50aaab037a4c}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54f5a4a9-d4d2-44f7-8a09-061e5b53abc6}, !- Handle
  Rendering Color 42,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {84f059c6-dd23-439d-9e9a-5ed81b91b9da}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83902344-c357-4f50-8a1e-5c3ea8b303c3}, !- Handle
  Rendering Color 44,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d5d641c-ab26-47f2-9479-eda3fd283764}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e4065d-bd66-4472-b85c-ad81423cc7a5}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {507c0754-aa38-4e5c-b9a8-c6348b35aad7}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {001b95a6-02c8-40ba-8dda-379f6005cde7}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96d5389a-77f5-4a07-b2c8-e613c7140767}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d94e577-5973-4974-935f-14bbc601e8e6}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9129e1-201f-4aca-949f-27882ff17629}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a28d6047-705c-4b79-8bb7-2a78b70c8445}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20506084-d041-42cf-bc5e-a4d778c0ebd8}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {377ff78e-88ba-4aa0-9c1f-526c6eea13fd}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e88c4b2-2e26-4d7f-b25c-be6ba118e98c}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e396fd19-51f1-41e1-8124-facb58960597}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e216884-40be-43ac-abbf-df957fce1235}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b4a2e05-a5c0-47fd-baea-fe3adc7de995}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5909d5d4-5eb8-43e7-836b-84e9a9b0fd48}; !- Group Rendering Name

OS:Space,
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Handle
  ConfRoom_1,                             !- Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {541572cf-093b-465b-b4c4-83784046c9fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d99da605-0b73-4b62-981d-16c63e41d476}, !- Handle
  ConfRoom_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bfbf09-d9e5-4af6-80f6-8a96947280e8}, !- Handle
  ConfRoom_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {badfefdb-8fc9-4487-a975-e30da302c09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d438ce-a903-4bfb-acd0-eb304b7b1083}, !- Handle
  ConfRoom_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd71c3e-1b26-40f4-babb-bf603eeebc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4901e7bb-b81e-4a98-8564-5f93bd853631}, !- Handle
  ConfRoom_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c9448d-a18e-4f3f-9a2c-0c2145b2f5bb}, !- Handle
  ConfRoom_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5b0edc-cc9c-4233-a04b-b6bb09837dca}, !- Handle
  ConfRoom_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fa0dff-f30e-4fee-b3b7-359bd14584f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Handle
  EnclosedOffice_1,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.274175,                               !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {34d45edb-4c8f-475d-9a20-adb33951e559}, !- Handle
  EnclosedOffice_1 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b79d3e8-9395-48dd-9c92-58469bc8fcef}, !- Handle
  EnclosedOffice_1 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e84224c-ad2e-43dc-abf5-6ccf8ad632b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf3cb71-a553-4a62-be06-eadd7d89e060}, !- Handle
  EnclosedOffice_1 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, -4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd71c3e-1b26-40f4-babb-bf603eeebc41}, !- Handle
  EnclosedOffice_1 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d438ce-a903-4bfb-acd0-eb304b7b1083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.702175, -4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7137dea-050d-41c0-9173-8a9614e76ec8}, !- Handle
  EnclosedOffice_1 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6587ee2-9142-4fea-bd37-e04877dbb832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1aca26-26f2-41e8-9923-10663221ece3}, !- Handle
  EnclosedOffice_1 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f723a610-66f0-4d1b-88ce-a17db4d7f8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -4.702175, -4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Handle
  Lobby,                                  !- Name
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {afdaf650-ca90-41b6-9fb4-660a3ec742ab}, !- Handle
  Lobby - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.57120625, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28afbb9-b2e4-4eab-b719-f9e272e0c4ea}, !- Handle
  Lobby - Wall 000_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddfbd64-ceba-4e25-9c9c-873a79c05278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0927b950-6603-4479-912e-cfcde681d5ad}, !- Handle
  Lobby - Wall 090_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8517dd-585d-4bc7-8b57-928fde0e10c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  4.57120625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Handle
  Lobby - Wall 180_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57120625, -4.572, 3.048,             !- X,Y,Z Vertex 1 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  4.57120625, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e84224c-ad2e-43dc-abf5-6ccf8ad632b1}, !- Handle
  Lobby - Wall 270_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b79d3e8-9395-48dd-9c92-58469bc8fcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57120625, 0, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.57120625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.57120625, -4.572, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f245160-55d0-490c-ad25-f6f8615d333d}, !- Handle
  Lobby - Wall 000_b,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21160073-7652-463b-9d4f-a2826348213d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57120625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.57120625, 0, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b80f727-3f46-4ba9-aee7-8873070b0099}, !- Handle
  Lobby - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aca14a8-6fd0-48c9-ac9b-097f7148c26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.57120625, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.57120625, -4.572, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Handle
  EnclosedOffice_2,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.1187625,                             !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b0777362-8d2b-4b03-b11a-3a7989b3208b}, !- Handle
  EnclosedOffice_2 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 4.572, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6969f9-da56-4c65-a9d1-8a2ce2608914}, !- Handle
  EnclosedOffice_2 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8517dd-585d-4bc7-8b57-928fde0e10c1}, !- Handle
  EnclosedOffice_2 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0927b950-6603-4479-912e-cfcde681d5ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 4.572, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.702175, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04981049-3874-4d46-b4bd-61bf49cffa2d}, !- Handle
  EnclosedOffice_2 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096a6824-108e-4555-9ebc-2abb466342a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.702175, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.702175, 4.572, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34613b6e-6b05-4e2e-9d96-e2dd6d5f116d}, !- Handle
  EnclosedOffice_2 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe92708-cdf3-4730-a39b-7b98f783ed03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf7f286-5484-481f-a460-ff7952bea804}, !- Handle
  EnclosedOffice_2 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7a3c12-3cc5-4730-aa3d-35c9574679cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.702175, 4.572, 3.048,                !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Handle
  ConfRoom_2,                             !- Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {478da73b-147a-4579-8fcd-a19875071aad}, !- Handle
  ConfRoom_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec4a602-61c4-49a6-b89a-4fa82c6bfa80}, !- Handle
  ConfRoom_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe92708-cdf3-4730-a39b-7b98f783ed03}, !- Handle
  ConfRoom_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34613b6e-6b05-4e2e-9d96-e2dd6d5f116d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65608b4c-8389-459c-a47a-13df1e8b66b6}, !- Handle
  ConfRoom_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea322868-c265-4a08-a190-e3d7729cb40d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83949fd6-fad6-427a-a7ab-72d403117a5e}, !- Handle
  ConfRoom_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa09aee3-3276-4ac8-8722-175151ef3dfa}, !- Handle
  ConfRoom_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36448359-63b1-4d3d-9028-0b7000545b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Handle
  EnclosedOffice_3,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  13.88745,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1dcda615-891c-4dc8-8e07-5b34554033c7}, !- Handle
  EnclosedOffice_3 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152c286d-0fe3-4241-af84-61b3b510b821}, !- Handle
  EnclosedOffice_3 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325f2a96-fe91-4c16-8f27-1207a1e82109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4b46ff-0bd1-44ea-b4d7-36f65ef36977}, !- Handle
  EnclosedOffice_3 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a84bd5-86fd-4d34-be7e-46fd678d05e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {badfefdb-8fc9-4487-a975-e30da302c09c}, !- Handle
  EnclosedOffice_3 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49bfbf09-d9e5-4af6-80f6-8a96947280e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.31545, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, -9.31545, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Handle
  EnclosedOffice_3 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -9.31545, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a0545c-4cc1-4bd7-8788-dbbcd99429e5}, !- Handle
  EnclosedOffice_3 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7847d71-0251-4c1c-a099-558d08532fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -9.31545, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Handle
  Corridor_1,                             !- Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.274175,                               !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d7e8962d-61c9-4053-abc9-9a0821f5b39f}, !- Handle
  Corridor_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 4 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 5 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 6 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -4.702175, 9.31545, 0;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a6587ee2-9142-4fea-bd37-e04877dbb832}, !- Handle
  Corridor_1 - Wall 180_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7137dea-050d-41c0-9173-8a9614e76ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a84bd5-86fd-4d34-be7e-46fd678d05e8}, !- Handle
  Corridor_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4b46ff-0bd1-44ea-b4d7-36f65ef36977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 9.31545, 3.048,              !- X,Y,Z Vertex 1 {m}
  -4.702175, 9.31545, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f95cca-6ca8-4d94-8b6c-30922e53495d}, !- Handle
  Corridor_1 - Wall 000_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2fa303-c2ef-48a0-b81a-0126633804bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 9.31545, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.702175, 9.31545, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.702175, 9.31545, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f5a1ab-23cb-47b7-913a-7b59b6d48774}, !- Handle
  Corridor_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d0582f-09d9-4bbe-8230-4720b2bfcded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 8.09625, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, 9.31545, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79541496-5ab6-436f-a686-d9b530fb4678}, !- Handle
  Corridor_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c13bc69-3a4c-40d7-a4d7-67096a923f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4953, 8.09625, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.4953, 8.09625, 0,                    !- X,Y,Z Vertex 2 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, 8.09625, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329524b9-8208-4a56-ba9b-eaa2cd9c1027}, !- Handle
  Corridor_1 - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c87364d-3421-4d6d-a8cc-9b5df3747c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 8.09625, 3.048,              !- X,Y,Z Vertex 1 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.4953, 8.09625, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.4953, 8.09625, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b28e3b-c225-4bbe-bea4-964a1d0df85f}, !- Handle
  Corridor_1 - Wall 090_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d4332e-c161-48ab-8df0-65658a2c71c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 4.657725, 3.048,             !- X,Y,Z Vertex 1 {m}
  -3.482975, 4.657725, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.482975, 8.09625, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0549aed2-5851-4792-a2e9-d901b76d287b}, !- Handle
  Corridor_1 - Wall 090_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189607d1-114e-4b0e-98d7-e2980abb4bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 1.2192, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.482975, 4.657725, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.482975, 4.657725, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768eccbc-6a82-4816-8f06-965a4ab60cc9}, !- Handle
  Corridor_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0a2452-2aab-4cf5-8937-773532a15249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4953, 1.2192, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.4953, 1.2192, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.482975, 1.2192, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86586f8-181e-4799-8788-847d3eab57bd}, !- Handle
  Corridor_1 - Wall 000_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0c3d09-19a3-497b-8bfb-07b9a14b1b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 1.2192, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.4953, 1.2192, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.4953, 1.2192, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8cf9c3-9a9e-4458-9f03-a691ded76937}, !- Handle
  Corridor_1 - Wall 090_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9961ed-5503-4796-8f29-4f870d3fdfca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 3 {m}
  4.57120625, 1.2192, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21160073-7652-463b-9d4f-a2826348213d}, !- Handle
  Corridor_1 - Wall 180_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f245160-55d0-490c-ad25-f6f8615d333d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.54411563, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  0.54411563, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  4.57120625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8a7f8c-07de-493b-9d8b-fe7052db5cb0}, !- Handle
  Corridor_1 - Wall 180_e,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.54411563, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  0.54411563, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8405a4b2-df92-4bdf-aeff-f77871f2e8af}, !- Handle
  Corridor_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a723089-6304-4418-a3a4-48ce54e3d982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 1.2192, 3.048,              !- X,Y,Z Vertex 2 {m}
  -3.482975, 1.2192, 3.048,               !- X,Y,Z Vertex 3 {m}
  -3.482975, 8.09625, 3.048,              !- X,Y,Z Vertex 4 {m}
  4.57120625, 8.09625, 3.048,             !- X,Y,Z Vertex 5 {m}
  4.57120625, 9.31545, 3.048,             !- X,Y,Z Vertex 6 {m}
  -4.702175, 9.31545, 3.048,              !- X,Y,Z Vertex 7 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 8 {m}

OS:Space,
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Handle
  Corridor_2,                             !- Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2d25d444-0dd0-4bef-8a3a-a13279170f15}, !- Handle
  Corridor_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 1 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 5 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 7 {m}
  0, 8.09625, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {483ad54f-92b6-499a-b2b3-18e60a7a1761}, !- Handle
  Corridor_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ee1371-e553-423a-850f-047d65b54671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fb88b0-4cf0-4a69-bd56-54e5497bbba3}, !- Handle
  Corridor_2 - Wall 000_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f10eab7-aef3-4690-bfcf-665987a04a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  5.06650625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bd9b13-d5ef-4bd8-9bb4-cd0b4b76333c}, !- Handle
  Corridor_2 - Wall 270_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271f6175-6a3e-4ffb-bdc5-fc6ad6e4f73d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  8.05418125, 3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  8.05418125, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5275623a-0ff8-4cf4-93ec-f9d76731673a}, !- Handle
  Corridor_2 - Wall 270_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57846664-77b5-4139-abd2-17a2731640a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 6.87705, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 2 {m}
  8.05418125, 3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  8.05418125, 3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301874c9-148f-4672-830a-748fba936b87}, !- Handle
  Corridor_2 - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1412889-2f14-4092-925f-638e887ccc95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 6.87705, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.06650625, 6.87705, 0,                 !- X,Y,Z Vertex 2 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 3 {m}
  8.05418125, 6.87705, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da34923e-61dc-46da-b22c-f63af0d1b7d0}, !- Handle
  Corridor_2 - Wall 180_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48f5888-7eb3-4a71-ac3c-0a5aa9f66075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.87705, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 2 {m}
  5.06650625, 6.87705, 0,                 !- X,Y,Z Vertex 3 {m}
  5.06650625, 6.87705, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d0582f-09d9-4bbe-8230-4720b2bfcded}, !- Handle
  Corridor_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f5a1ab-23cb-47b7-913a-7b59b6d48774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.09625, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 8.09625, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 6.87705, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a84b0d-35c4-4ea3-8a47-e12a34794cf2}, !- Handle
  Corridor_2 - Wall 000_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b9cace-1bd9-45d9-b88c-ab41ed2461b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, 8.09625, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.09625, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 8.09625, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f18fa6-c4b0-4793-aa11-2a0c578b6c74}, !- Handle
  Corridor_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5de5e13-030d-4802-8772-fc24b644f446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 3 {m}
  9.27338125, 8.09625, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096a6824-108e-4555-9ebc-2abb466342a1}, !- Handle
  Corridor_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04981049-3874-4d46-b4bd-61bf49cffa2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 3 {m}
  9.27338125, -1.2192, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddfbd64-ceba-4e25-9c9c-873a79c05278}, !- Handle
  Corridor_2 - Wall 180_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28afbb9-b2e4-4eab-b719-f9e272e0c4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57120625, -1.2192, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, -1.2192, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9961ed-5503-4796-8f29-4f870d3fdfca}, !- Handle
  Corridor_2 - Wall 270_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8cf9c3-9a9e-4458-9f03-a691ded76937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.2192, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32b4acd-dcaf-4fe9-921a-a75ac3fe7871}, !- Handle
  Corridor_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e7b47f-b5bc-4aa3-956b-9e7ca0925245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, 8.09625, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.09625, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 6.87705, 3.048,                      !- X,Y,Z Vertex 4 {m}
  8.05418125, 6.87705, 3.048,             !- X,Y,Z Vertex 5 {m}
  8.05418125, 0, 3.048,                   !- X,Y,Z Vertex 6 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 7 {m}
  0, -1.2192, 3.048;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Handle
  EnclosedOffice_4,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2254cc5e-1388-4c41-8f6f-afd5095c8e3e}, !- Handle
  EnclosedOffice_4 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.31545, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 9.31545, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea322868-c265-4a08-a190-e3d7729cb40d}, !- Handle
  EnclosedOffice_4 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65608b4c-8389-459c-a47a-13df1e8b66b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5de5e13-030d-4802-8772-fc24b644f446}, !- Handle
  EnclosedOffice_4 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f18fa6-c4b0-4793-aa11-2a0c578b6c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3fec7ad-5353-4af9-921e-dd7e2d536a15}, !- Handle
  EnclosedOffice_4 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f6dc9b-f45a-408e-bb57-a1b0812d0c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.31545, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 9.31545, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, 9.31545, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 9.31545, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Handle
  EnclosedOffice_4 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.31545, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 9.31545, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6251ade1-fa82-4998-a128-f18cccff66cc}, !- Handle
  EnclosedOffice_4 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d41292d-ebb7-44ac-9416-b73e4f06026c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.31545, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 9.31545, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Handle
  Stair,                                  !- Name
  {e4a03174-b039-4fda-ac51-1a0112b835b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.7912,                                 !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ab0d683-e7da-41b9-9845-295bfa4b4d53}, !- Handle
  Stair - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189607d1-114e-4b0e-98d7-e2980abb4bb0}, !- Handle
  Stair - Wall 270_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0549aed2-5851-4792-a2e9-d901b76d287b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1faf488-c6fa-4380-91a7-fb45d52f9e3f}, !- Handle
  Stair - Wall 000_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1a2da9-1cf3-498b-b90d-168fba081dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48baf7b-64bb-4435-871a-46838aad0ade}, !- Handle
  Stair - Wall 090_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f763be1-b0ef-4d58-a078-60cd91f0be37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 3 {m}
  2.987675, 3.438525, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0a2452-2aab-4cf5-8937-773532a15249}, !- Handle
  Stair - Wall 180_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768eccbc-6a82-4816-8f06-965a4ab60cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.987675, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9af532-d513-4d42-b936-4c03a93e84ad}, !- Handle
  Stair - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a625b5d-5d8a-4ee6-b260-e39f845ba39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Handle
  Storage,                                !- Name
  {849a9a48-b272-4e85-9baf-0c7d0b7880e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e0d22d48-74df-4643-a5b4-66ad7b0c9274}, !- Handle
  Storage - Floor_a,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 2 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 3 {m}
  -5.06650625, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48f5888-7eb3-4a71-ac3c-0a5aa9f66075}, !- Handle
  Storage - Wall 000_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da34923e-61dc-46da-b22c-f63af0d1b7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1012ec6a-fe91-4083-af18-9e7e0fb0e094}, !- Handle
  Storage - Wall 090_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a722c61-5e0f-4aad-b373-0a3f374be299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -3.438525, 3.048,           !- X,Y,Z Vertex 1 {m}
  5.06650625, -3.438525, 0,               !- X,Y,Z Vertex 2 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  5.06650625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4babf2-9989-4d6c-8f60-fe2101665e6a}, !- Handle
  Storage - Wall 090_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b885e427-5606-45d6-80ec-53ff5a5a668c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -6.87705, 3.048,            !- X,Y,Z Vertex 1 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 2 {m}
  5.06650625, -3.438525, 0,               !- X,Y,Z Vertex 3 {m}
  5.06650625, -3.438525, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ee1371-e553-423a-850f-047d65b54671}, !- Handle
  Storage - Wall 180_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483ad54f-92b6-499a-b2b3-18e60a7a1761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.87705, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -6.87705, 0,                         !- X,Y,Z Vertex 2 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 3 {m}
  5.06650625, -6.87705, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0c3d09-19a3-497b-8bfb-07b9a14b1b7c}, !- Handle
  Storage - Wall 180_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86586f8-181e-4799-8788-847d3eab57bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, -6.87705, 3.048,           !- X,Y,Z Vertex 1 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 2 {m}
  0, -6.87705, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -6.87705, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f763be1-b0ef-4d58-a078-60cd91f0be37}, !- Handle
  Storage - Wall 270_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48baf7b-64bb-4435-871a-46838aad0ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, -3.438525, 3.048,          !- X,Y,Z Vertex 1 {m}
  -5.06650625, -3.438525, 0,              !- X,Y,Z Vertex 2 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 3 {m}
  -5.06650625, -6.87705, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45498a19-a44e-4d5b-91b6-aa56c97981a7}, !- Handle
  Storage - Wall 270_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb74d66-7622-4929-98bf-bc5bdb797323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, 0, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -5.06650625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.06650625, -3.438525, 0,              !- X,Y,Z Vertex 3 {m}
  -5.06650625, -3.438525, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c13bc69-3a4c-40d7-a4d7-67096a923f3b}, !- Handle
  Storage - Wall 000_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79541496-5ab6-436f-a686-d9b530fb4678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.06650625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.06650625, 0, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a04ccc-6e9f-4a79-badb-e501a6558f09}, !- Handle
  Storage - RoofCeiling_a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3c66e04-89f4-4247-b5ca-b4eec7a74fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -6.87705, 3.048,            !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -5.06650625, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -5.06650625, -6.87705, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Handle
  Mechanical,                             !- Name
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9118875,                             !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6db775bb-bf63-4fd8-9520-b79f8724ecf5}, !- Handle
  Mechanical - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b885e427-5606-45d6-80ec-53ff5a5a668c}, !- Handle
  Mechanical - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4babf2-9989-4d6c-8f60-fe2101665e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d78db85-e8f1-4eee-b414-1561736ffb2a}, !- Handle
  Mechanical - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3d66b2b-b639-4238-9985-895bcd734bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271f6175-6a3e-4ffb-bdc5-fc6ad6e4f73d}, !- Handle
  Mechanical - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bd9b13-d5ef-4bd8-9bb4-cd0b4b76333c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 3 {m}
  2.987675, 3.438525, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f10eab7-aef3-4690-bfcf-665987a04a8a}, !- Handle
  Mechanical - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fb88b0-4cf0-4a69-bd56-54e5497bbba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.987675, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e4825f-591d-45a9-939b-9a64fc14ef90}, !- Handle
  Mechanical - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4dab7b1-41ba-4353-8641-67a06e7d1208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Handle
  Restroom_1,                             !- Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.778875,                               !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4ff9c544-41c9-4ded-8fce-28e45f53939d}, !- Handle
  Restroom_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb74d66-7622-4929-98bf-bc5bdb797323}, !- Handle
  Restroom_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45498a19-a44e-4d5b-91b6-aa56c97981a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1a2da9-1cf3-498b-b90d-168fba081dd2}, !- Handle
  Restroom_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1faf488-c6fa-4380-91a7-fb45d52f9e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, -3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.438525, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d4332e-c161-48ab-8df0-65658a2c71c6}, !- Handle
  Restroom_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b28e3b-c225-4bbe-bea4-964a1d0df85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c87364d-3421-4d6d-a8cc-9b5df3747c66}, !- Handle
  Restroom_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329524b9-8208-4a56-ba9b-eaa2cd9c1027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00f1f1b-d464-448c-9eb5-cbaf5514dc2a}, !- Handle
  Restroom_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be7b2b1-49f5-4a8c-b337-ed85754d99be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Handle
  Restroom_2,                             !- Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8995625,                             !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4f37c7cc-e8ab-46c5-97aa-98687c7bbcba}, !- Handle
  Restroom_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57846664-77b5-4139-abd2-17a2731640a5}, !- Handle
  Restroom_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5275623a-0ff8-4cf4-93ec-f9d76731673a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d66b2b-b639-4238-9985-895bcd734bc0}, !- Handle
  Restroom_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d78db85-e8f1-4eee-b414-1561736ffb2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, -3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.438525, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a722c61-5e0f-4aad-b373-0a3f374be299}, !- Handle
  Restroom_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1012ec6a-fe91-4083-af18-9e7e0fb0e094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1412889-2f14-4092-925f-638e887ccc95}, !- Handle
  Restroom_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301874c9-148f-4672-830a-748fba936b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbea65f0-e172-4cea-b958-2655c1a87521}, !- Handle
  Restroom_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77798bdf-40ff-4e21-8124-467e812aa234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Handle
  EnclosedOffice_5,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  18.45945,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f261eb2f-a624-4d98-af06-0ef36c079521}, !- Handle
  EnclosedOffice_5 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac66bc26-9b47-4132-bca9-c881ec0c0200}, !- Handle
  EnclosedOffice_5 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d74bc24-b5cc-47e8-a4b7-b633d68cf284}, !- Handle
  EnclosedOffice_5 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6089bd69-a1e3-4083-828e-bc18c0b0586b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325f2a96-fe91-4c16-8f27-1207a1e82109}, !- Handle
  EnclosedOffice_5 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152c286d-0fe3-4241-af84-61b3b510b821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280e0b68-2a9d-4e81-bdfe-55afd7002d84}, !- Handle
  EnclosedOffice_5 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dad2d85-7599-4b09-8e1a-ee07f1b5f1a5}, !- Handle
  EnclosedOffice_5 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04c3d22e-aee8-4575-b62e-3e9279661eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Handle
  OpenOffice,                             !- Name
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  18.45945,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bbd86c01-0565-4479-9263-2c2cfd1a4903}, !- Handle
  OpenOffice - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Handle
  OpenOffice - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b414e6-6e2e-4c3c-9adf-664bc3944d6d}, !- Handle
  OpenOffice - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52a8647-3741-41e3-b436-0fe2f5afa4e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  18.5467625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b9cace-1bd9-45d9-b88c-ab41ed2461b5}, !- Handle
  OpenOffice - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a84b0d-35c4-4ea3-8a47-e12a34794cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.27338125, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  18.5467625, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2fa303-c2ef-48a0-b81a-0126633804bc}, !- Handle
  OpenOffice - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f95cca-6ca8-4d94-8b6c-30922e53495d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  9.27338125, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  9.27338125, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6089bd69-a1e3-4083-828e-bc18c0b0586b}, !- Handle
  OpenOffice - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d74bc24-b5cc-47e8-a4b7-b633d68cf284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c3cdd5-3a2e-470e-af92-0837ce5d2535}, !- Handle
  OpenOffice - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cdc4ece-c1a5-4ec6-a5a7-afb520668c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  18.5467625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Handle
  EnclosedOffice_6,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  13.88745,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5255fd6d-b39b-4b1c-9121-e8f36d726f62}, !- Handle
  EnclosedOffice_6 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f6dc9b-f45a-408e-bb57-a1b0812d0c8e}, !- Handle
  EnclosedOffice_6 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3fec7ad-5353-4af9-921e-dd7e2d536a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52a8647-3741-41e3-b436-0fe2f5afa4e1}, !- Handle
  EnclosedOffice_6 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b414e6-6e2e-4c3c-9adf-664bc3944d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a77928-c80d-45aa-a6ea-e9dd2594e316}, !- Handle
  EnclosedOffice_6 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f90bcf-717c-4cab-a5eb-b4d2809222f3}, !- Handle
  EnclosedOffice_6 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0758c-4b90-4963-9496-c420172ec256}, !- Handle
  EnclosedOffice_6 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5dd8aae-ae22-466d-8791-2c37ab769bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5909d5d4-5eb8-43e7-836b-84e9a9b0fd48}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Space,
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Handle
  Attic,                                  !- Name
  {1b6e2b04-213c-405b-bb71-676b3b39c855}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {132e896e-3460-4ca1-b171-18930604f84f}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ef99b342-4e49-42be-a81a-da6a7186f6f8}, !- Handle
  Attic - RoofCeiling_c,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.328,                      !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.048;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ebda4e9b-6edf-446a-9a32-78b072ef6823}, !- Handle
  Attic - RoofCeiling_b,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.328,                     !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.328;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd47afc-6855-4004-a6c6-0069f54a6d2d}, !- Handle
  Attic - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.328,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.048;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9b0f5277-255b-4d71-b324-5654de736955}, !- Handle
  Attic - RoofCeiling_d,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.328,                      !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.048,                      !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.328;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fed199-d1da-47ba-9d82-3adc2d31fa32}, !- Handle
  Attic - Floor_h,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  27.6907625, 18.45945, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d8290d-8945-4fe6-968b-95ad57d55689}, !- Handle
  Attic - Floor_c,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 18.45945, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c9f396-5b80-4675-bf79-a583464176be}, !- Handle
  Attic - Floor_i,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99bbe199-a6be-44a2-abd7-8fe40b7ae190}, !- Handle
  ConfRoom_1 - Wall 180_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4901e7bb-b81e-4a98-8564-5f93bd853631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, -4.572, 2.424,                    !- X,Y,Z Vertex 1 {m}
  1.39, -4.572, 0.9,                      !- X,Y,Z Vertex 2 {m}
  3.22, -4.572, 0.9,                      !- X,Y,Z Vertex 3 {m}
  3.22, -4.572, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8232a4ce-30b6-4305-b3e9-c80dd4cb9e2e}, !- Handle
  EnclosedOffice_1 - Wall 180_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdf3cb71-a553-4a62-be06-eadd7d89e060}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.264175, -4.572, 2.424,               !- X,Y,Z Vertex 1 {m}
  -3.264175, -4.572, 0.9,                 !- X,Y,Z Vertex 2 {m}
  -1.434175, -4.572, 0.9,                 !- X,Y,Z Vertex 3 {m}
  -1.434175, -4.572, 2.424;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {623635ec-2da6-4993-b435-a9f35b7b810b}, !- Handle
  Lobby - Wall 180_a - Sub:b,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.22538125, -4.572, 2.424,             !- X,Y,Z Vertex 1 {m}
  -3.22538125, -4.572, 0.9,               !- X,Y,Z Vertex 2 {m}
  -1.39538125, -4.572, 0.9,               !- X,Y,Z Vertex 3 {m}
  -1.39538125, -4.572, 2.424;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f89f568b-ffd4-4f27-b029-29474c071a60}, !- Handle
  Lobby - Wall 180_a - Sub:a,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39461875, -4.572, 2.424,              !- X,Y,Z Vertex 1 {m}
  1.39461875, -4.572, 0.9,                !- X,Y,Z Vertex 2 {m}
  3.22461875, -4.572, 0.9,                !- X,Y,Z Vertex 3 {m}
  3.22461875, -4.572, 2.424;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {391cef8d-5b27-4658-9b55-0a5f808c1cd6}, !- Handle
  Lobby - Wall 180_a - Sub:c,             !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.91538125, -4.572, 2.134,             !- X,Y,Z Vertex 1 {m}
  -0.91538125, -4.572, 0,                 !- X,Y,Z Vertex 2 {m}
  0.914618749999999, -4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.914618749999999, -4.572, 2.134;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee2d238-021c-4538-9952-8b49bc7a0c38}, !- Handle
  EnclosedOffice_2 - Wall 180_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e6969f9-da56-4c65-a9d1-8a2ce2608914}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2687625, 0, 2.424,                   !- X,Y,Z Vertex 1 {m}
  -3.2687625, 0, 0.9,                     !- X,Y,Z Vertex 2 {m}
  -1.4387625, 0, 0.9,                     !- X,Y,Z Vertex 3 {m}
  -1.4387625, 0, 2.424;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a269519c-ba2a-4bd1-90a2-a29d4504deea}, !- Handle
  ConfRoom_2 - Wall 180_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec4a602-61c4-49a6-b89a-4fa82c6bfa80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2207625, 0, 2.424,                   !- X,Y,Z Vertex 1 {m}
  -3.2207625, 0, 0.9,                     !- X,Y,Z Vertex 2 {m}
  -1.3907625, 0, 0.9,                     !- X,Y,Z Vertex 3 {m}
  -1.3907625, 0, 2.424;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baf91f49-d5f9-465e-b1ac-d2661a12e969}, !- Handle
  ConfRoom_1 - Wall 270_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13c9448d-a18e-4f3f-9a2c-0c2145b2f5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.352, 2.424,                       !- X,Y,Z Vertex 1 {m}
  0, -1.352, 0.9,                         !- X,Y,Z Vertex 2 {m}
  0, -3.182, 0.9,                         !- X,Y,Z Vertex 3 {m}
  0, -3.182, 2.424;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aa5aa7c-1d04-45b6-a343-2836d66e249b}, !- Handle
  EnclosedOffice_3 - Wall 270_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.43745, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -1.43745, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -3.26745, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -3.26745, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3b07e2-2ad5-4d57-b95f-8bcfa31f590c}, !- Handle
  EnclosedOffice_3 - Wall 270_a - Sub:b,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.04745, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -6.04745, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -7.87745, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -7.87745, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bdd2cde-aee5-43bb-98bd-e7b4154feee3}, !- Handle
  EnclosedOffice_5 - Wall 270_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {280e0b68-2a9d-4e81-bdfe-55afd7002d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.38945, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -1.38945, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -3.21945, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -3.21945, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f493be-712a-4edf-9c32-4359f305110f}, !- Handle
  ConfRoom_2 - Wall 090_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83949fd6-fad6-427a-a7ab-72d403117a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.38945, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 1.38945, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 3.21945, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 3.21945, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da7de18-103d-4979-8559-b7b7b7e7b61f}, !- Handle
  EnclosedOffice_4 - Wall 090_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.43745, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 1.43745, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 3.26745, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 3.26745, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f4bcb3-2500-494f-a129-6c1eb9203b62}, !- Handle
  EnclosedOffice_4 - Wall 090_a - Sub:b,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.04745, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 6.04745, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 7.87745, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 7.87745, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7644407-44a0-4fb6-a13f-b36d2a6fad87}, !- Handle
  EnclosedOffice_6 - Wall 090_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69f90bcf-717c-4cab-a5eb-b4d2809222f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.352, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 1.352, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 3.182, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 3.182, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cdc4ece-c1a5-4ec6-a5a7-afb520668c38}, !- Handle
  Attic - Floor_j,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c3cdd5-3a2e-470e-af92-0837ce5d2535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 18.45945, 3.048,            !- X,Y,Z Vertex 1 {m}
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 2 {m}
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 3 {m}
  4.572, 18.45945, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f723a610-66f0-4d1b-88ce-a17db4d7f8cb}, !- Handle
  Attic - Floor_k,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1aca26-26f2-41e8-9923-10663221ece3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.274175, 4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  9.274175, 0, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c66e04-89f4-4247-b5ca-b4eec7a74fa3}, !- Handle
  Attic - Floor_f,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a04ccc-6e9f-4a79-badb-e501a6558f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9118875, 12.66825, 3.048,            !- X,Y,Z Vertex 1 {m}
  18.9118875, 5.7912, 3.048,              !- X,Y,Z Vertex 2 {m}
  8.778875, 5.7912, 3.048,                !- X,Y,Z Vertex 3 {m}
  8.778875, 12.66825, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a625b5d-5d8a-4ee6-b260-e39f845ba39a}, !- Handle
  Attic - Floor_b,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9af532-d513-4d42-b936-4c03a93e84ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.778875, 9.229725, 3.048,              !- X,Y,Z Vertex 1 {m}
  8.778875, 5.7912, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.7912, 9.229725, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fa0dff-f30e-4fee-b3b7-359bd14584f1}, !- Handle
  Attic - Floor_l,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5b0edc-cc9c-4233-a04b-b6bb09837dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d41292d-ebb7-44ac-9416-b73e4f06026c}, !- Handle
  Attic - Floor_m,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6251ade1-fa82-4998-a128-f18cccff66cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 13.88745, 3.048,            !- X,Y,Z Vertex 1 {m}
  27.6907625, 4.572, 3.048,               !- X,Y,Z Vertex 2 {m}
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 3 {m}
  23.1187625, 13.88745, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7a3c12-3cc5-4730-aa3d-35c9574679cc}, !- Handle
  Attic - Floor_e,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf7f286-5484-481f-a460-ff7952bea804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  23.1187625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  18.4165875, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  18.4165875, 4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36448359-63b1-4d3d-9028-0b7000545b12}, !- Handle
  Attic - Floor_n,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa09aee3-3276-4ac8-8722-175151ef3dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  23.1187625, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  23.1187625, 4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4dab7b1-41ba-4353-8641-67a06e7d1208}, !- Handle
  Attic - Floor_o,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e4825f-591d-45a9-939b-9a64fc14ef90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8995625, 9.229725, 3.048,            !- X,Y,Z Vertex 1 {m}
  21.8995625, 5.7912, 3.048,              !- X,Y,Z Vertex 2 {m}
  18.9118875, 5.7912, 3.048,              !- X,Y,Z Vertex 3 {m}
  18.9118875, 9.229725, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77798bdf-40ff-4e21-8124-467e812aa234}, !- Handle
  Attic - Floor_p,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbea65f0-e172-4cea-b958-2655c1a87521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8995625, 12.66825, 3.048,            !- X,Y,Z Vertex 1 {m}
  21.8995625, 9.229725, 3.048,            !- X,Y,Z Vertex 2 {m}
  18.9118875, 9.229725, 3.048,            !- X,Y,Z Vertex 3 {m}
  18.9118875, 12.66825, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be7b2b1-49f5-4a8c-b337-ed85754d99be}, !- Handle
  Attic - Floor_g,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00f1f1b-d464-448c-9eb5-cbaf5514dc2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.778875, 12.66825, 3.048,              !- X,Y,Z Vertex 1 {m}
  8.778875, 9.229725, 3.048,              !- X,Y,Z Vertex 2 {m}
  5.7912, 9.229725, 3.048,                !- X,Y,Z Vertex 3 {m}
  5.7912, 12.66825, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c3d22e-aee8-4575-b62e-3e9279661eea}, !- Handle
  Attic - Floor_d,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dad2d85-7599-4b09-8e1a-ee07f1b5f1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 18.45945, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 13.88745, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 18.45945, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7847d71-0251-4c1c-a099-558d08532fcc}, !- Handle
  Attic - Floor_q,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a0545c-4cc1-4bd7-8788-dbbcd99429e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 13.88745, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5dd8aae-ae22-466d-8791-2c37ab769bd2}, !- Handle
  Attic - Floor_r,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0758c-4b90-4963-9496-c420172ec256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 18.45945, 3.048,            !- X,Y,Z Vertex 1 {m}
  27.6907625, 13.88745, 3.048,            !- X,Y,Z Vertex 2 {m}
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 3 {m}
  23.1187625, 18.45945, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6a3e529-b7b6-4bc7-aa83-756e6014c10d}, !- Handle
  EnclosedOffice_6 - Wall 000_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44a77928-c80d-45aa-a6ea-e9dd2594e316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.39065, 4.572, 2.4241125,             !- X,Y,Z Vertex 1 {m}
  -1.39065, 4.572, 0.9001125,             !- X,Y,Z Vertex 2 {m}
  -3.2210375, 4.572, 0.9001125,           !- X,Y,Z Vertex 3 {m}
  -3.2210375, 4.572, 2.4241125;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bcc830f-b3c0-4de4-8859-a1c69eebbf7b}, !- Handle
  OpenOffice - Wall 000_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1084875, 0, 2.4241125,               !- X,Y,Z Vertex 1 {m}
  17.1084875, 0, 0.9001125,               !- X,Y,Z Vertex 2 {m}
  15.2781, 0, 0.9001125,                  !- X,Y,Z Vertex 3 {m}
  15.2781, 0, 2.4241125;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97fb31a-dfa8-4af5-8af7-b5d2d0cf47f5}, !- Handle
  OpenOffice - Wall 000_a - Sub:b,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4983875, 0, 2.4241125,               !- X,Y,Z Vertex 1 {m}
  12.4983875, 0, 0.9001125,               !- X,Y,Z Vertex 2 {m}
  10.668, 0, 0.9001125,                   !- X,Y,Z Vertex 3 {m}
  10.668, 0, 2.4241125;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0a46be-6956-44af-b902-10300cd2abc9}, !- Handle
  OpenOffice - Wall 000_a - Sub:c,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8787625, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  7.8787625, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  6.048375, 0, 0.9001125,                 !- X,Y,Z Vertex 3 {m}
  6.048375, 0, 2.4241125;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89a9013-0566-46fe-8359-bce190abc9ed}, !- Handle
  OpenOffice - Wall 000_a - Sub:d,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2686625, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  3.2686625, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  1.438275, 0, 0.9001125,                 !- X,Y,Z Vertex 3 {m}
  1.438275, 0, 2.4241125;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {156726be-1798-4477-9c9b-b9388ccac5d0}, !- Handle
  EnclosedOffice_5 - Wall 000_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac66bc26-9b47-4132-bca9-c881ec0c0200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2210375, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  3.2210375, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  1.39065, 0, 0.9001125,                  !- X,Y,Z Vertex 3 {m}
  1.39065, 0, 2.4241125;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aca14a8-6fd0-48c9-ac9b-097f7148c26f}, !- Handle
  Attic - Floor_s,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b80f727-3f46-4ba9-aee7-8873070b0099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4165875, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  18.4165875, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.274175, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  9.274175, 4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e7b47f-b5bc-4aa3-956b-9e7ca0925245}, !- Handle
  Attic - Floor_t,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32b4acd-dcaf-4fe9-921a-a75ac3fe7871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 1 {m}
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 2 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 3 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 4 {m}
  21.8995625, 5.7912, 3.048,              !- X,Y,Z Vertex 5 {m}
  21.8995625, 12.66825, 3.048,            !- X,Y,Z Vertex 6 {m}
  13.84538125, 12.66825, 3.048,           !- X,Y,Z Vertex 7 {m}
  13.84538125, 13.88745, 3.048;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8a723089-6304-4418-a3a4-48ce54e3d982}, !- Handle
  Attic - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8405a4b2-df92-4bdf-aeff-f77871f2e8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.84538125, 13.88745, 3.048,           !- X,Y,Z Vertex 1 {m}
  13.84538125, 12.66825, 3.048,           !- X,Y,Z Vertex 2 {m}
  5.7912, 12.66825, 3.048,                !- X,Y,Z Vertex 3 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 4 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 5 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 6 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 7 {m}
  4.572, 13.88745, 3.048;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {620836cb-28ae-4b50-9e15-33c6f49ab667}, !- Handle
  Attic - Floor_u,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 12.66825, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 3 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 4 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 5 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b6225bfb-9bf7-47f0-8b50-6948eeb4fe48}, !- Handle
  Attic - Floor_v,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 1 {m}
  27.6907625, 18.45945, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 18.45945, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Site,
  {e713d249-6ace-45d1-a68c-85db7f06668b}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {dd3d9f77-7b8c-49ba-9330-e8610fbc3a23}; !- Handle

OS:ClimateZones,
  {9653886f-0ba9-446f-ab54-29d136cb0cac}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SimulationControl,
  {2a588a43-398f-4414-b2fb-d87beb694f0e}; !- Handle

OS:Sizing:Parameters,
  {807988ab-f1c2-4aab-8b34-b23f87f30256}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f8003f25-93a3-40f2-be78-29ebc3d796cb}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {130b8c10-a7cc-4605-8a9a-efb608060fcb}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {d4926f2d-118c-49c8-ad45-4abfe1f76349}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1a14ef7e-be3f-4bbe-a51f-fb18eff21472}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {83f88c6f-01a9-4cce-8177-a1894406a627}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {1b6e2b04-213c-405b-bb71-676b3b39c855}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0e2c7c7b-5d29-4b67-8b76-6e000891c8e2}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {0e2c7c7b-5d29-4b67-8b76-6e000891c8e2}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Handle
  SmallOffice - OpenOffice,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6da57b8c-46fd-4274-b97f-db06a942dfd8}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - OpenOffice;               !- Standards Space Type

OS:Rendering:Color,
  {6da57b8c-46fd-4274-b97f-db06a942dfd8}, !- Handle
  Rendering Color 61,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:SpaceType,
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Handle
  SmallOffice - ClosedOffice,             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58ddad7a-f214-4f61-9550-8655e973894a}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - ClosedOffice;             !- Standards Space Type

OS:Rendering:Color,
  {58ddad7a-f214-4f61-9550-8655e973894a}, !- Handle
  Rendering Color 62,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fdaf4013-841b-4832-bb3b-31efc51c3367}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9509765-5f7c-455d-b860-a13c69c2ac79}, !- Handle
  Rendering Color 64,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {849a9a48-b272-4e85-9baf-0c7d0b7880e6}, !- Handle
  SmallOffice - Storage,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc376b19-b9ed-4763-82e3-b08274971093}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Storage;                  !- Standards Space Type

OS:Rendering:Color,
  {dc376b19-b9ed-4763-82e3-b08274971093}, !- Handle
  Rendering Color 65,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:SpaceType,
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Handle
  SmallOffice - Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2b050801-386a-4014-bcfb-1c0716e4f9a4}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Corridor;                 !- Standards Space Type

OS:Rendering:Color,
  {2b050801-386a-4014-bcfb-1c0716e4f9a4}, !- Handle
  Rendering Color 66,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Handle
  SmallOffice - Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7e3d7f9-cc2c-421f-b786-ddb373f1e608}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Restroom;                 !- Standards Space Type

OS:Rendering:Color,
  {f7e3d7f9-cc2c-421f-b786-ddb373f1e608}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SpaceType,
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Handle
  SmallOffice - Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b8ce435c-7c1d-4617-874e-e45d9dba881a}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Lobby;                    !- Standards Space Type

OS:Rendering:Color,
  {b8ce435c-7c1d-4617-874e-e45d9dba881a}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Handle
  SmallOffice - Conference,               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a33fce9b-9840-4251-8e37-99b269931de4}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Conference;               !- Standards Space Type

OS:Rendering:Color,
  {a33fce9b-9840-4251-8e37-99b269931de4}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Handle
  SmallOffice - Elec/MechRoom,            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2f523f3e-fb20-40d6-bc4a-14b65d9eb47b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Elec/MechRoom;            !- Standards Space Type

OS:Rendering:Color,
  {2f523f3e-fb20-40d6-bc4a-14b65d9eb47b}, !- Handle
  Rendering Color 70,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {e4a03174-b039-4fda-ac51-1a0112b835b1}, !- Handle
  SmallOffice - Stair,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {414e245c-ae4b-4d32-a008-f307b1a150c1}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Stair;                    !- Standards Space Type

OS:Rendering:Color,
  {414e245c-ae4b-4d32-a008-f307b1a150c1}, !- Handle
  Rendering Color 71,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {132e896e-3460-4ca1-b171-18930604f84f}, !- Handle
  TZ-Attic,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de3971a9-e849-4805-a97a-7be3f70203e2}, !- Zone Air Inlet Port List
  {de866fca-cea3-4804-869a-71ed417596d6}, !- Zone Air Exhaust Port List
  {04be8b65-f450-48e2-9413-a488b9cc28d6}, !- Zone Air Node Name
  {10b7ceda-ff7e-434c-b201-8f95e0fd50ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb843d90-d797-4a77-b3e8-f4d86a98d4cb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {10b7ceda-ff7e-434c-b201-8f95e0fd50ca}, !- Handle
  Port List 2,                            !- Name
  {132e896e-3460-4ca1-b171-18930604f84f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6be50bab-d38e-43dd-8fea-b1864e24957c}, !- Handle
  Node 1,                                 !- Name
  {04be8b65-f450-48e2-9413-a488b9cc28d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04be8b65-f450-48e2-9413-a488b9cc28d6}, !- Handle
  {87a60f06-eb3e-46ea-ae82-e0b177777085}, !- Name
  {132e896e-3460-4ca1-b171-18930604f84f}, !- Source Object
  11,                                     !- Outlet Port
  {6be50bab-d38e-43dd-8fea-b1864e24957c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de3971a9-e849-4805-a97a-7be3f70203e2}, !- Handle
  {a90bc63f-8440-4558-95fa-abd0943d024a}, !- Name
  {132e896e-3460-4ca1-b171-18930604f84f}; !- HVAC Component

OS:PortList,
  {de866fca-cea3-4804-869a-71ed417596d6}, !- Handle
  {3827f2c5-1995-4be4-a36e-b76f6c40f17d}, !- Name
  {132e896e-3460-4ca1-b171-18930604f84f}; !- HVAC Component

OS:Sizing:Zone,
  {6b86ff43-7541-4c9c-beba-b0d5abb3881f}, !- Handle
  {132e896e-3460-4ca1-b171-18930604f84f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb493e32-f71e-42e2-af88-cb1bf8e9a5e1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {132e896e-3460-4ca1-b171-18930604f84f}; !- Thermal Zone

OS:ThermalZone,
  {541572cf-093b-465b-b4c4-83784046c9fd}, !- Handle
  TZ-ConfRoom_1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f33cac3c-95d7-43d8-820a-8ef5951a6e18}, !- Zone Air Inlet Port List
  {cce51fa2-2416-4a2c-99f3-d1e8be6b96b5}, !- Zone Air Exhaust Port List
  {b7f67570-29cd-47de-badf-440f2561d65f}, !- Zone Air Node Name
  {03096efe-23ff-4f4a-b2bb-40fb65157e0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b521543-28ed-45b9-8792-4fdde0561620}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {03096efe-23ff-4f4a-b2bb-40fb65157e0c}, !- Handle
  Port List 3,                            !- Name
  {541572cf-093b-465b-b4c4-83784046c9fd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b69d9d1e-1b29-4415-bed8-f13d040306b1}, !- Handle
  Node 2,                                 !- Name
  {b7f67570-29cd-47de-badf-440f2561d65f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7f67570-29cd-47de-badf-440f2561d65f}, !- Handle
  {86ded165-0959-43e4-ab9d-b6d2404ef44a}, !- Name
  {541572cf-093b-465b-b4c4-83784046c9fd}, !- Source Object
  11,                                     !- Outlet Port
  {b69d9d1e-1b29-4415-bed8-f13d040306b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f33cac3c-95d7-43d8-820a-8ef5951a6e18}, !- Handle
  {3c23569a-e815-425d-a235-a379bb2aa915}, !- Name
  {541572cf-093b-465b-b4c4-83784046c9fd}; !- HVAC Component

OS:PortList,
  {cce51fa2-2416-4a2c-99f3-d1e8be6b96b5}, !- Handle
  {7d84e45e-96df-4693-933a-d8ad2980032c}, !- Name
  {541572cf-093b-465b-b4c4-83784046c9fd}; !- HVAC Component

OS:Sizing:Zone,
  {3c6d2d84-f34c-4ba9-a731-3206cb35fb61}, !- Handle
  {541572cf-093b-465b-b4c4-83784046c9fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f02891d-2e08-40b3-8f18-9e4827037492}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {541572cf-093b-465b-b4c4-83784046c9fd}; !- Thermal Zone

OS:ThermalZone,
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}, !- Handle
  TZ-ConfRoom_2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79a36102-50b3-4e3e-a1c9-57907d92836b}, !- Zone Air Inlet Port List
  {cf290fb3-e346-4223-85cb-63e861083232}, !- Zone Air Exhaust Port List
  {e3fc0ffe-b0a4-4a11-9852-514b2c297dbe}, !- Zone Air Node Name
  {71fcc05d-5c4d-43d1-8c19-77f43c174204}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ef2b77c-c2e2-4781-89a2-427f174fab04}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {71fcc05d-5c4d-43d1-8c19-77f43c174204}, !- Handle
  Port List 4,                            !- Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1644968b-57cf-4753-bfa5-c2343754aa84}, !- Handle
  Node 3,                                 !- Name
  {e3fc0ffe-b0a4-4a11-9852-514b2c297dbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3fc0ffe-b0a4-4a11-9852-514b2c297dbe}, !- Handle
  {46e9dbc1-2cd1-4109-9864-60218e46c3bf}, !- Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}, !- Source Object
  11,                                     !- Outlet Port
  {1644968b-57cf-4753-bfa5-c2343754aa84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79a36102-50b3-4e3e-a1c9-57907d92836b}, !- Handle
  {0fc6d3a6-da3e-4251-baaa-c4b064d7c486}, !- Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}; !- HVAC Component

OS:PortList,
  {cf290fb3-e346-4223-85cb-63e861083232}, !- Handle
  {6c1d8acb-b790-46a6-bd6f-7b26fa78370a}, !- Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}; !- HVAC Component

OS:Sizing:Zone,
  {42c7e210-56a5-42be-807d-8a4a863e9eb6}, !- Handle
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5239feb-0de3-486f-8e89-ed2b47d810f3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fa97304b-e496-474b-8de4-5cbd7cdc0e66}; !- Thermal Zone

OS:ThermalZone,
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}, !- Handle
  TZ-Corridor_1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08ef9771-be05-45c3-98e2-a83d7d5eb4b1}, !- Zone Air Inlet Port List
  {06a8464b-518e-461f-8101-09c415ebec99}, !- Zone Air Exhaust Port List
  {e2173fef-9e6c-4a5b-8044-c6d723bade0a}, !- Zone Air Node Name
  {7d2729b2-6a2c-44b7-a249-81c575c7d6e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fd1a8c6-318e-4eab-a4dc-872d9f03900a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7d2729b2-6a2c-44b7-a249-81c575c7d6e4}, !- Handle
  Port List 5,                            !- Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0819b756-3325-4f74-b9c2-f61bd832f92d}, !- Handle
  Node 4,                                 !- Name
  {e2173fef-9e6c-4a5b-8044-c6d723bade0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2173fef-9e6c-4a5b-8044-c6d723bade0a}, !- Handle
  {75ded0d8-7b48-4ba0-83c2-b6c3315d65c4}, !- Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}, !- Source Object
  11,                                     !- Outlet Port
  {0819b756-3325-4f74-b9c2-f61bd832f92d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08ef9771-be05-45c3-98e2-a83d7d5eb4b1}, !- Handle
  {58ba729f-2ef7-4abf-9c57-643851daf2f7}, !- Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}; !- HVAC Component

OS:PortList,
  {06a8464b-518e-461f-8101-09c415ebec99}, !- Handle
  {afa485ec-8104-4ad1-a329-be7c09e04acc}, !- Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}; !- HVAC Component

OS:Sizing:Zone,
  {35100be7-da60-40c2-8c48-4c19ba1921b1}, !- Handle
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd8441b7-09be-43c1-9d15-525dcd310007}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {166dbe5b-17b8-4b2a-ad2f-2f6838b5e81a}; !- Thermal Zone

OS:ThermalZone,
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}, !- Handle
  TZ-Corridor_2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92afed1a-0368-46fc-8dba-b3b0e52a2fd3}, !- Zone Air Inlet Port List
  {e3190ce8-df64-4a61-bc89-f13254ee67d5}, !- Zone Air Exhaust Port List
  {b4c46987-2ac7-4179-b5b9-1921f1410eaf}, !- Zone Air Node Name
  {a6c6bf0a-1f1c-40f7-a779-547350011147}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cf67187-7c9b-4177-ab02-589fe8712c36}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a6c6bf0a-1f1c-40f7-a779-547350011147}, !- Handle
  Port List 6,                            !- Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8a6e5b0e-6435-4af5-9354-82a2d236b555}, !- Handle
  Node 5,                                 !- Name
  {b4c46987-2ac7-4179-b5b9-1921f1410eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4c46987-2ac7-4179-b5b9-1921f1410eaf}, !- Handle
  {a5c8b740-4b1e-4078-8028-e2f5047239b9}, !- Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}, !- Source Object
  11,                                     !- Outlet Port
  {8a6e5b0e-6435-4af5-9354-82a2d236b555}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92afed1a-0368-46fc-8dba-b3b0e52a2fd3}, !- Handle
  {5aac8563-9bb4-462e-b3dc-14f1094bc12a}, !- Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}; !- HVAC Component

OS:PortList,
  {e3190ce8-df64-4a61-bc89-f13254ee67d5}, !- Handle
  {896127a9-8769-4efc-924d-850ca5d80770}, !- Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}; !- HVAC Component

OS:Sizing:Zone,
  {ff4e37c0-b2c1-4891-951d-8f2cadec1b65}, !- Handle
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d347ad8-6a05-40c5-9d49-cb4cd7f5fb07}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ffd0e311-b6ac-4c76-aacb-6d1c70316b6f}; !- Thermal Zone

OS:ThermalZone,
  {4d2e9b92-5756-4af0-934f-da299e4677fe}, !- Handle
  TZ-EnclosedOffice_1,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e732c3-0aee-4db9-b495-c5e6870f278d}, !- Zone Air Inlet Port List
  {971a41a5-ee0d-4327-99dc-7a5b2ecd1537}, !- Zone Air Exhaust Port List
  {68611bea-e7e4-48d4-a616-137d6a5c52ce}, !- Zone Air Node Name
  {70bf94ef-d91c-4210-aec6-e0714a22ad91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b919fcb4-0510-489b-9238-f3021a2f054e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {70bf94ef-d91c-4210-aec6-e0714a22ad91}, !- Handle
  Port List 7,                            !- Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0d986d3d-a50a-4132-8722-afd4353d995e}, !- Handle
  Node 6,                                 !- Name
  {68611bea-e7e4-48d4-a616-137d6a5c52ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68611bea-e7e4-48d4-a616-137d6a5c52ce}, !- Handle
  {2b87f036-33f3-49a6-b849-5f116db13064}, !- Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}, !- Source Object
  11,                                     !- Outlet Port
  {0d986d3d-a50a-4132-8722-afd4353d995e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e732c3-0aee-4db9-b495-c5e6870f278d}, !- Handle
  {295ba99e-4550-4df6-99c3-ac08e8b8d96a}, !- Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}; !- HVAC Component

OS:PortList,
  {971a41a5-ee0d-4327-99dc-7a5b2ecd1537}, !- Handle
  {37129a5f-2ade-4bc0-b855-79ff189e40dc}, !- Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}; !- HVAC Component

OS:Sizing:Zone,
  {f854b54b-cc31-42f7-94eb-53701396ea45}, !- Handle
  {4d2e9b92-5756-4af0-934f-da299e4677fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eee889bb-8eaa-46bf-bbca-3bd3c1075116}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4d2e9b92-5756-4af0-934f-da299e4677fe}; !- Thermal Zone

OS:ThermalZone,
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}, !- Handle
  TZ-EnclosedOffice_2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce32c098-19fe-47c7-be4a-ce6d637b6cc2}, !- Zone Air Inlet Port List
  {a3e31ff5-9cb1-447b-9025-dc4c7df1c244}, !- Zone Air Exhaust Port List
  {1a1ec2d6-8f78-4149-a83f-ed7cadf5b4cd}, !- Zone Air Node Name
  {36d2e40b-1298-41ab-b0aa-374512e34741}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ae1ef9f-1341-4ba6-8f5b-7e5e0a2a0116}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {36d2e40b-1298-41ab-b0aa-374512e34741}, !- Handle
  Port List 8,                            !- Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {de13729f-e744-4c8a-a5bd-06251dd9f86f}, !- Handle
  Node 7,                                 !- Name
  {1a1ec2d6-8f78-4149-a83f-ed7cadf5b4cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a1ec2d6-8f78-4149-a83f-ed7cadf5b4cd}, !- Handle
  {baea937e-a15a-4ae9-ac72-005efb5e1145}, !- Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}, !- Source Object
  11,                                     !- Outlet Port
  {de13729f-e744-4c8a-a5bd-06251dd9f86f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce32c098-19fe-47c7-be4a-ce6d637b6cc2}, !- Handle
  {7d951ca2-f2fb-40ca-9455-3102dc055e1b}, !- Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}; !- HVAC Component

OS:PortList,
  {a3e31ff5-9cb1-447b-9025-dc4c7df1c244}, !- Handle
  {86de65b6-c745-4ba8-9960-f3ec8333b90a}, !- Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}; !- HVAC Component

OS:Sizing:Zone,
  {0fb8bff3-36cd-47f4-ab99-43db162ff766}, !- Handle
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fef30f2f-b416-4c89-9478-c7b719f41a1d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {84f4ba19-5af9-422e-b7a0-42df2c971f45}; !- Thermal Zone

OS:ThermalZone,
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}, !- Handle
  TZ-EnclosedOffice_3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3159db03-8e7e-4ea8-936e-aada75be162b}, !- Zone Air Inlet Port List
  {2d09dacc-71b5-4a0c-b07a-462ff45218db}, !- Zone Air Exhaust Port List
  {891370f7-8ccd-49d9-97ec-e4a162e0679e}, !- Zone Air Node Name
  {d21e3c87-33b3-486c-88bc-36286df70c9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48a190d5-3200-4b8c-a089-b000e8e0a1d1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d21e3c87-33b3-486c-88bc-36286df70c9c}, !- Handle
  Port List 9,                            !- Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {df0f2dba-e86b-4bfa-8795-2ffb51ca5aa8}, !- Handle
  Node 8,                                 !- Name
  {891370f7-8ccd-49d9-97ec-e4a162e0679e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {891370f7-8ccd-49d9-97ec-e4a162e0679e}, !- Handle
  {43675e47-9cc4-41cc-9d62-0c617f6cfc0c}, !- Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}, !- Source Object
  11,                                     !- Outlet Port
  {df0f2dba-e86b-4bfa-8795-2ffb51ca5aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3159db03-8e7e-4ea8-936e-aada75be162b}, !- Handle
  {795dd83f-681d-42b8-841c-0ef833545aaf}, !- Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}; !- HVAC Component

OS:PortList,
  {2d09dacc-71b5-4a0c-b07a-462ff45218db}, !- Handle
  {4bc2ffde-1c28-4e29-9a27-6ee799aed150}, !- Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}; !- HVAC Component

OS:Sizing:Zone,
  {4f931ea5-2740-4ed2-9a19-f2af9dfeae74}, !- Handle
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0e311e1-9c4b-4e8b-9440-30c81a08bcce}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ca902722-b1ba-43bb-97a2-6dabf5a0480a}; !- Thermal Zone

OS:ThermalZone,
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}, !- Handle
  TZ-EnclosedOffice_4,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cacb88ba-456f-4263-8d3c-e1f0fe612e10}, !- Zone Air Inlet Port List
  {b6c97b0e-47f3-4b8c-9dc4-36156055f985}, !- Zone Air Exhaust Port List
  {889d95e0-64c5-41b1-b570-d083671ec0b8}, !- Zone Air Node Name
  {af095d58-5f89-4884-988c-db96b8c33c3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91da9dc2-8767-41f7-8ec9-00516611830e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {af095d58-5f89-4884-988c-db96b8c33c3a}, !- Handle
  Port List 10,                           !- Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {334cf0bc-70e1-41c3-ac0c-70746c0fd7c7}, !- Handle
  Node 9,                                 !- Name
  {889d95e0-64c5-41b1-b570-d083671ec0b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {889d95e0-64c5-41b1-b570-d083671ec0b8}, !- Handle
  {aeb99abe-acf5-4a95-9258-aa55c38645b6}, !- Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}, !- Source Object
  11,                                     !- Outlet Port
  {334cf0bc-70e1-41c3-ac0c-70746c0fd7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cacb88ba-456f-4263-8d3c-e1f0fe612e10}, !- Handle
  {45a1e224-6697-437b-b600-284b7b0c67f7}, !- Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}; !- HVAC Component

OS:PortList,
  {b6c97b0e-47f3-4b8c-9dc4-36156055f985}, !- Handle
  {e52a73de-6968-4606-9b68-061289701eb3}, !- Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}; !- HVAC Component

OS:Sizing:Zone,
  {b2482690-3c5d-494a-9314-fc30d4fe9626}, !- Handle
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fb63dfd-16ee-4e8e-be10-beb375c6f254}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1489d0fa-7556-47d9-94e4-9d986cef89b0}; !- Thermal Zone

OS:ThermalZone,
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}, !- Handle
  TZ-EnclosedOffice_5,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e686df55-ba6b-4d75-9f03-31cda793213b}, !- Zone Air Inlet Port List
  {5160bf5e-4b28-4427-9b8a-485ef917f655}, !- Zone Air Exhaust Port List
  {da70c9c8-516a-408c-a407-437f1d294a62}, !- Zone Air Node Name
  {c7d5693d-1cbd-4941-8d60-d5929c35f359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33c6a60e-7c96-4c92-937b-699e08789977}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c7d5693d-1cbd-4941-8d60-d5929c35f359}, !- Handle
  Port List 11,                           !- Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {66dbe8d7-71b4-4431-bae1-ddd51078d6e0}, !- Handle
  Node 10,                                !- Name
  {da70c9c8-516a-408c-a407-437f1d294a62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da70c9c8-516a-408c-a407-437f1d294a62}, !- Handle
  {209bc1cf-5a7f-4387-8433-2384478ccddd}, !- Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}, !- Source Object
  11,                                     !- Outlet Port
  {66dbe8d7-71b4-4431-bae1-ddd51078d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e686df55-ba6b-4d75-9f03-31cda793213b}, !- Handle
  {3d2dbd79-c839-43ea-8a76-16a3457ca348}, !- Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}; !- HVAC Component

OS:PortList,
  {5160bf5e-4b28-4427-9b8a-485ef917f655}, !- Handle
  {033e42ee-181d-43a5-9f94-6c5f8f3ba8bd}, !- Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}; !- HVAC Component

OS:Sizing:Zone,
  {0caa676f-0c96-4da0-a4e6-12eff6564ab6}, !- Handle
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36a8992c-97bc-4ea1-9cc9-555240d76c5c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9f6dc97c-a616-4611-bf7e-2b5d04ef1b87}; !- Thermal Zone

OS:ThermalZone,
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}, !- Handle
  TZ-EnclosedOffice_6,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {386d00a2-9605-4710-8bc0-de2c89fed010}, !- Zone Air Inlet Port List
  {c06056d1-7c03-4b9b-b80b-65dbb373c259}, !- Zone Air Exhaust Port List
  {098b6553-f29a-4df4-a637-41fd501a3b77}, !- Zone Air Node Name
  {ad5b08d0-7ff6-423b-834c-85d3a5d1b336}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bb26108-d07c-450f-9280-f590df9b1b17}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ad5b08d0-7ff6-423b-834c-85d3a5d1b336}, !- Handle
  Port List 12,                           !- Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4493e53b-de92-49dc-895c-07bbf896b366}, !- Handle
  Node 11,                                !- Name
  {098b6553-f29a-4df4-a637-41fd501a3b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {098b6553-f29a-4df4-a637-41fd501a3b77}, !- Handle
  {2d114783-fdd6-4003-a0c4-5de3190948f3}, !- Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}, !- Source Object
  11,                                     !- Outlet Port
  {4493e53b-de92-49dc-895c-07bbf896b366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {386d00a2-9605-4710-8bc0-de2c89fed010}, !- Handle
  {bf295a32-13a9-4485-9c27-3a8c7eae1752}, !- Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}; !- HVAC Component

OS:PortList,
  {c06056d1-7c03-4b9b-b80b-65dbb373c259}, !- Handle
  {fdb79b2d-9722-4841-9f4e-cb5868ff1b1b}, !- Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}; !- HVAC Component

OS:Sizing:Zone,
  {def80fa6-0e19-47f2-9faf-9c084e4999d8}, !- Handle
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1eba902-e14f-4d97-a15f-7c172dfc0a1b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {f4c00aa9-d18a-4472-b254-a3418c5bb367}; !- Thermal Zone

OS:ThermalZone,
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}, !- Handle
  TZ-OpenOffice,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a6c6a01-9188-4088-a5cf-32d26e0584fd}, !- Zone Air Inlet Port List
  {4c44a190-05ac-4d13-a6bf-9d9bd6bbb9e6}, !- Zone Air Exhaust Port List
  {7eab91a1-22c6-41e5-a07a-dc77e4096715}, !- Zone Air Node Name
  {e29ecf84-21a4-49dd-8d5f-4f73a69ca8c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {128a4a11-ef66-4257-8578-f1359616a6c2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e29ecf84-21a4-49dd-8d5f-4f73a69ca8c9}, !- Handle
  Port List 13,                           !- Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b2fad2f1-7b7e-4982-a257-3a9b5a990b71}, !- Handle
  Node 12,                                !- Name
  {7eab91a1-22c6-41e5-a07a-dc77e4096715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eab91a1-22c6-41e5-a07a-dc77e4096715}, !- Handle
  {5fea50ea-72dd-41b8-b96b-7128562c54c7}, !- Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}, !- Source Object
  11,                                     !- Outlet Port
  {b2fad2f1-7b7e-4982-a257-3a9b5a990b71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a6c6a01-9188-4088-a5cf-32d26e0584fd}, !- Handle
  {59c7ce15-27f6-4564-8c07-ce5aa2522bb7}, !- Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}; !- HVAC Component

OS:PortList,
  {4c44a190-05ac-4d13-a6bf-9d9bd6bbb9e6}, !- Handle
  {afeb08d6-fbd2-4608-9b9c-fdb05139ef19}, !- Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}; !- HVAC Component

OS:Sizing:Zone,
  {09ea3a32-7c9c-4cd3-a24c-15d0cfff1e5f}, !- Handle
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70c8e0a6-29c7-4891-b7a2-a2da281979c3}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {52117b42-1370-4673-9c73-c0bcd5bb24bb}; !- Thermal Zone

OS:ThermalZone,
  {32636def-d15a-4883-8161-cd5ad7dd2b36}, !- Handle
  TZ-Mechanical,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d88b135b-b9a4-4291-88d9-b9d58156ede9}, !- Zone Air Inlet Port List
  {588df299-fbef-4e60-a404-8c23678073c2}, !- Zone Air Exhaust Port List
  {e671ca16-8a63-456c-aff0-ae0e82c0e6d2}, !- Zone Air Node Name
  {f7fb01a6-a4e7-458c-8162-5931ed726911}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea7e22f5-eec3-4254-8c84-d0eb6de14229}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f7fb01a6-a4e7-458c-8162-5931ed726911}, !- Handle
  Port List 14,                           !- Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0a7a5246-0489-4908-ad5e-738dd67cfef0}, !- Handle
  Node 13,                                !- Name
  {e671ca16-8a63-456c-aff0-ae0e82c0e6d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e671ca16-8a63-456c-aff0-ae0e82c0e6d2}, !- Handle
  {3a7e359d-bf18-445f-b346-a13f4e5db7a2}, !- Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}, !- Source Object
  11,                                     !- Outlet Port
  {0a7a5246-0489-4908-ad5e-738dd67cfef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d88b135b-b9a4-4291-88d9-b9d58156ede9}, !- Handle
  {888d32ed-ad4b-4e62-8fd1-835db37be4a9}, !- Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}; !- HVAC Component

OS:PortList,
  {588df299-fbef-4e60-a404-8c23678073c2}, !- Handle
  {02c4577e-a6ab-4584-a54d-3a67d8193c3a}, !- Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}; !- HVAC Component

OS:Sizing:Zone,
  {9dfdd5bc-d99f-47bb-b840-628d14f6bbb4}, !- Handle
  {32636def-d15a-4883-8161-cd5ad7dd2b36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15deea76-6f0a-42a3-96a2-7106cc2db7d0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {32636def-d15a-4883-8161-cd5ad7dd2b36}; !- Thermal Zone

OS:ThermalZone,
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}, !- Handle
  TZ-Lobby,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {941f6e0d-c20c-487d-9b47-7d91d38b93d9}, !- Zone Air Inlet Port List
  {6a012d53-02f6-40f5-be6d-f8e7be7e38ef}, !- Zone Air Exhaust Port List
  {4e9b1bf5-8c3b-4335-81ca-6f8cdddadcae}, !- Zone Air Node Name
  {8d1dfc05-9c1b-45de-a7bd-d88031c013f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea832826-bb17-4476-9008-0dbf22bcf30f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8d1dfc05-9c1b-45de-a7bd-d88031c013f5}, !- Handle
  Port List 15,                           !- Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {042cb9ff-a0c3-43c9-a58a-d6351e3832ee}, !- Handle
  Node 14,                                !- Name
  {4e9b1bf5-8c3b-4335-81ca-6f8cdddadcae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e9b1bf5-8c3b-4335-81ca-6f8cdddadcae}, !- Handle
  {491d6cc2-f085-4f3e-91cc-03410dedd85e}, !- Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}, !- Source Object
  11,                                     !- Outlet Port
  {042cb9ff-a0c3-43c9-a58a-d6351e3832ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {941f6e0d-c20c-487d-9b47-7d91d38b93d9}, !- Handle
  {f86453e9-66b0-44bf-bfe2-5d6e2efab767}, !- Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}; !- HVAC Component

OS:PortList,
  {6a012d53-02f6-40f5-be6d-f8e7be7e38ef}, !- Handle
  {a708ea43-a45f-45ac-bc27-8bad22f1be1d}, !- Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}; !- HVAC Component

OS:Sizing:Zone,
  {945e5c03-e647-41f4-a2b1-0a5769ffa119}, !- Handle
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f78dd755-f984-4e29-8498-1cedb92d6e4b}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {68fe4b0d-55fe-43d0-8f41-6a2f0ae8d450}; !- Thermal Zone

OS:ThermalZone,
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}, !- Handle
  TZ-Restroom_2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c5f95c7-2d99-4112-ba2c-52d8c226be18}, !- Zone Air Inlet Port List
  {43ccd9dc-1a5c-4a66-998b-0f82378870d0}, !- Zone Air Exhaust Port List
  {fb6c30f1-d3a8-4a6b-883a-9689a8ff7138}, !- Zone Air Node Name
  {10426634-829a-4f6f-94a1-33c09bb66c10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79b66b13-daab-4154-9e62-22dd0acb5e7e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {10426634-829a-4f6f-94a1-33c09bb66c10}, !- Handle
  Port List 16,                           !- Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {60a2da78-fce8-41d7-b713-fbe519df11f3}, !- Handle
  Node 15,                                !- Name
  {fb6c30f1-d3a8-4a6b-883a-9689a8ff7138}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb6c30f1-d3a8-4a6b-883a-9689a8ff7138}, !- Handle
  {bc7354aa-1dd2-455f-a25a-194bf2a79486}, !- Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}, !- Source Object
  11,                                     !- Outlet Port
  {60a2da78-fce8-41d7-b713-fbe519df11f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c5f95c7-2d99-4112-ba2c-52d8c226be18}, !- Handle
  {f7015a5e-5c62-4d1f-babe-3b723c19342e}, !- Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}; !- HVAC Component

OS:PortList,
  {43ccd9dc-1a5c-4a66-998b-0f82378870d0}, !- Handle
  {082dc464-0a94-4cb1-971a-ca59ea6d5393}, !- Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}; !- HVAC Component

OS:Sizing:Zone,
  {5f3f9f89-86a5-4960-a453-21e17762344f}, !- Handle
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9a5fe24-af9b-4b46-b5d7-4034bcab489a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {486b05ce-db34-4686-ab4b-b76e49c45c9d}; !- Thermal Zone

OS:ThermalZone,
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}, !- Handle
  TZ-Restroom_1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc2c4f39-ae3f-4e4c-acfe-b3e14de64c17}, !- Zone Air Inlet Port List
  {e5ca18a6-f070-4fbe-9445-69f67595570d}, !- Zone Air Exhaust Port List
  {a5d995fb-2284-4b4c-a956-704101a68c0e}, !- Zone Air Node Name
  {bd808ed7-5712-40fd-b1a5-efebc7f13427}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db12c58e-67bb-410a-8c2c-2abfb9614152}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bd808ed7-5712-40fd-b1a5-efebc7f13427}, !- Handle
  Port List 1,                            !- Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5c4e4093-1e12-4358-9416-07ae48a782b3}, !- Handle
  Node 16,                                !- Name
  {a5d995fb-2284-4b4c-a956-704101a68c0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d995fb-2284-4b4c-a956-704101a68c0e}, !- Handle
  {1b840cd3-0992-4e6e-85ae-0142452c73a3}, !- Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}, !- Source Object
  11,                                     !- Outlet Port
  {5c4e4093-1e12-4358-9416-07ae48a782b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc2c4f39-ae3f-4e4c-acfe-b3e14de64c17}, !- Handle
  {46e81bbb-d918-4b14-bb6f-778ad7ed56b9}, !- Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}; !- HVAC Component

OS:PortList,
  {e5ca18a6-f070-4fbe-9445-69f67595570d}, !- Handle
  {1a16f695-3ca4-4d0f-9423-c8ddde57d751}, !- Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}; !- HVAC Component

OS:Sizing:Zone,
  {63913c83-af35-495e-9a6b-3e79a9601faf}, !- Handle
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6e0cd6f-ee3d-4662-a94d-902c8ded8f64}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6a2e89bf-2b40-4bda-9f96-8fa1ed1ee493}; !- Thermal Zone

OS:ThermalZone,
  {496d108e-1882-4d79-b31d-e795e63aaf92}, !- Handle
  TZ-Storage,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7674c407-bec2-457b-b440-4aa76d7fb98d}, !- Zone Air Inlet Port List
  {c8de2e49-6bd5-44f1-ac64-5cdae4c7a206}, !- Zone Air Exhaust Port List
  {e47a3887-c69a-4767-9544-b63906c568e6}, !- Zone Air Node Name
  {169d011e-1b13-463a-8e8b-cae854c3db6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fe46aa2-6e87-49eb-99a2-a2f5f629ed9f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {169d011e-1b13-463a-8e8b-cae854c3db6d}, !- Handle
  Port List 17,                           !- Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c4d327e0-4850-4cbd-9f79-e10ec37c3339}, !- Handle
  Node 17,                                !- Name
  {e47a3887-c69a-4767-9544-b63906c568e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e47a3887-c69a-4767-9544-b63906c568e6}, !- Handle
  {d883d5d6-76da-48c0-8034-9b8b0cd50c61}, !- Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}, !- Source Object
  11,                                     !- Outlet Port
  {c4d327e0-4850-4cbd-9f79-e10ec37c3339}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7674c407-bec2-457b-b440-4aa76d7fb98d}, !- Handle
  {bb447882-9cba-4165-bcdf-fa84a9df81ed}, !- Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}; !- HVAC Component

OS:PortList,
  {c8de2e49-6bd5-44f1-ac64-5cdae4c7a206}, !- Handle
  {4b10452b-cb0a-42cc-b882-c67a68490d49}, !- Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}; !- HVAC Component

OS:Sizing:Zone,
  {9e984abf-3ac1-48dd-a216-dc8799f34a0f}, !- Handle
  {496d108e-1882-4d79-b31d-e795e63aaf92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2e03062-24b2-48c5-ab59-641584885062}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {496d108e-1882-4d79-b31d-e795e63aaf92}; !- Thermal Zone

OS:ThermalZone,
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}, !- Handle
  TZ-Stair,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e97558b-0d3b-4366-bdd1-2c7f0bdff29d}, !- Zone Air Inlet Port List
  {3206a85b-0bbc-4325-baaa-d3d35ac8c8c3}, !- Zone Air Exhaust Port List
  {b34fec91-51f6-4db0-80ec-2ee8708c51df}, !- Zone Air Node Name
  {8485e0ab-f6bd-4e18-b670-1011f4e85ab8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f58ecb07-a229-405b-ba69-035e990fc943}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8485e0ab-f6bd-4e18-b670-1011f4e85ab8}, !- Handle
  Port List 18,                           !- Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {286db087-9ca8-496e-a438-05b3592641ac}, !- Handle
  Node 18,                                !- Name
  {b34fec91-51f6-4db0-80ec-2ee8708c51df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b34fec91-51f6-4db0-80ec-2ee8708c51df}, !- Handle
  {6510f706-102f-4c38-85c1-6d800763150d}, !- Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}, !- Source Object
  11,                                     !- Outlet Port
  {286db087-9ca8-496e-a438-05b3592641ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e97558b-0d3b-4366-bdd1-2c7f0bdff29d}, !- Handle
  {eecf8274-9ad1-4cb9-9518-1aa3663a9976}, !- Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}; !- HVAC Component

OS:PortList,
  {3206a85b-0bbc-4325-baaa-d3d35ac8c8c3}, !- Handle
  {758e75fa-7854-4823-b353-d794524d44dd}, !- Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}; !- HVAC Component

OS:Sizing:Zone,
  {023ee47d-0c9c-46b0-a2dd-f79479a31280}, !- Handle
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {962e44d0-d5f2-485a-a7d2-af2302fcbe9f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {15dcc532-3d37-4a26-b9e5-21dfaa066f54}; !- Thermal Zone

OS:Rendering:Color,
  {ea7e22f5-eec3-4254-8c84-d0eb6de14229}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {128a4a11-ef66-4257-8578-f1359616a6c2}, !- Handle
  Rendering Color 73,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea832826-bb17-4476-9008-0dbf22bcf30f}, !- Handle
  Rendering Color 74,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3bb26108-d07c-450f-9280-f590df9b1b17}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79b66b13-daab-4154-9e62-22dd0acb5e7e}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33c6a60e-7c96-4c92-937b-699e08789977}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db12c58e-67bb-410a-8c2c-2abfb9614152}, !- Handle
  Rendering Color 78,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91da9dc2-8767-41f7-8ec9-00516611830e}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fe46aa2-6e87-49eb-99a2-a2f5f629ed9f}, !- Handle
  Rendering Color 80,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48a190d5-3200-4b8c-a089-b000e8e0a1d1}, !- Handle
  Rendering Color 81,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae1ef9f-1341-4ba6-8f5b-7e5e0a2a0116}, !- Handle
  Rendering Color 82,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb843d90-d797-4a77-b3e8-f4d86a98d4cb}, !- Handle
  Rendering Color 83,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b521543-28ed-45b9-8792-4fdde0561620}, !- Handle
  Rendering Color 84,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ef2b77c-c2e2-4781-89a2-427f174fab04}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6fd1a8c6-318e-4eab-a4dc-872d9f03900a}, !- Handle
  Rendering Color 86,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cf67187-7c9b-4177-ab02-589fe8712c36}, !- Handle
  Rendering Color 87,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b919fcb4-0510-489b-9238-f3021a2f054e}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f58ecb07-a229-405b-ba69-035e990fc943}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

