  {764da919-ece2-45d1-94c5-801cca305d29}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f24067b3-2503-4b9f-8ad9-c48029330f22}; !- Thermal Zone

OS:ThermalZone,
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}, !- Handle
  TZ-F9 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84617bf0-9063-4bc6-92ac-48a760df6427}, !- Zone Air Inlet Port List
  {481c2a64-8c99-48cd-959b-be67282c1862}, !- Zone Air Exhaust Port List
  {7dee1e13-d107-4a2c-9ae8-a8125b537f4a}, !- Zone Air Node Name
  {231a7904-2126-4b03-80f2-1acf18757179}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {304e9af4-5987-44f5-abfc-fc76c6fa2424}, !- Group Rendering Name
  {b6d5bd1c-caae-4d42-8ac4-d5da1673ce5f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4efa0a4e-b1dd-4475-ab96-87857f892ccd}; !- Humidistat Name

OS:PortList,
  {231a7904-2126-4b03-80f2-1acf18757179}, !- Handle
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3208967f-7024-4e99-9bae-a4ddf773f17f}, !- Handle
  Node 3,                                 !- Name
  {7dee1e13-d107-4a2c-9ae8-a8125b537f4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dee1e13-d107-4a2c-9ae8-a8125b537f4a}, !- Handle
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}, !- Source Object
  11,                                     !- Outlet Port
  {3208967f-7024-4e99-9bae-a4ddf773f17f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84617bf0-9063-4bc6-92ac-48a760df6427}, !- Handle
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}; !- HVAC Component

OS:PortList,
  {481c2a64-8c99-48cd-959b-be67282c1862}, !- Handle
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}; !- HVAC Component

OS:Sizing:Zone,
  {863e071e-def5-4040-8b31-58767fe8043b}, !- Handle
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a5de456-b6d8-4742-9f49-b9e5433a2664}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {dcf7a1ec-ca80-4141-97a2-a41364b9bc21}; !- Thermal Zone

OS:ThermalZone,
  {853036df-9968-4a8c-978c-eab51fa2b7dd}, !- Handle
  TZ-F8 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ef699f5-03d0-47c7-975c-730f148e23a2}, !- Zone Air Inlet Port List
  {1dfb1bc1-175a-4a5a-9ad7-bb0549d7f051}, !- Zone Air Exhaust Port List
  {c24603ea-9c35-4a74-9dd1-905fbe6b0686}, !- Zone Air Node Name
  {4bd9d800-732f-4fca-b59f-5269e22f4900}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97fe32ed-e525-460a-8498-b09e3e439739}, !- Group Rendering Name
  {a3da8858-8433-4393-9bfe-1ee9ed123e02}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4949eb31-ad49-453c-9e17-5cf8ec4bdd06}; !- Humidistat Name

OS:PortList,
  {4bd9d800-732f-4fca-b59f-5269e22f4900}, !- Handle
  {853036df-9968-4a8c-978c-eab51fa2b7dd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6279bc11-574d-4c5b-bf3c-fce2fddfb9d8}, !- Handle
  Node 4,                                 !- Name
  {c24603ea-9c35-4a74-9dd1-905fbe6b0686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c24603ea-9c35-4a74-9dd1-905fbe6b0686}, !- Handle
  {853036df-9968-4a8c-978c-eab51fa2b7dd}, !- Source Object
  11,                                     !- Outlet Port
  {6279bc11-574d-4c5b-bf3c-fce2fddfb9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ef699f5-03d0-47c7-975c-730f148e23a2}, !- Handle
  {853036df-9968-4a8c-978c-eab51fa2b7dd}; !- HVAC Component

OS:PortList,
  {1dfb1bc1-175a-4a5a-9ad7-bb0549d7f051}, !- Handle
  {853036df-9968-4a8c-978c-eab51fa2b7dd}; !- HVAC Component

OS:Sizing:Zone,
  {3d2cf96a-179d-46cd-bcf3-740d57f4b1dd}, !- Handle
  {853036df-9968-4a8c-978c-eab51fa2b7dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73e1bda1-f59f-4bd2-a56a-374e1fed859c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {853036df-9968-4a8c-978c-eab51fa2b7dd}; !- Thermal Zone

OS:ThermalZone,
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}, !- Handle
  TZ-F2 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69b11341-8a95-46e0-88ae-7f82d138a78a}, !- Zone Air Inlet Port List
  {f1b600f9-f7ed-4800-a787-a3a25153da8c}, !- Zone Air Exhaust Port List
  {69933418-e1cf-4cc8-b38e-79778b6d84a6}, !- Zone Air Node Name
  {c822df04-a702-4247-8723-638ef3254d47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ef88455-02b5-47c9-bea3-e6e6781538ac}, !- Group Rendering Name
  {4c9e8c16-6601-4141-be56-3deb2961aa34}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {591c5042-9da8-48d0-a8da-a040dc04eb29}; !- Humidistat Name

OS:PortList,
  {c822df04-a702-4247-8723-638ef3254d47}, !- Handle
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4d3d1457-8587-4e78-9906-6eb6e58efb8d}, !- Handle
  Node 5,                                 !- Name
  {69933418-e1cf-4cc8-b38e-79778b6d84a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69933418-e1cf-4cc8-b38e-79778b6d84a6}, !- Handle
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}, !- Source Object
  11,                                     !- Outlet Port
  {4d3d1457-8587-4e78-9906-6eb6e58efb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69b11341-8a95-46e0-88ae-7f82d138a78a}, !- Handle
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}; !- HVAC Component

OS:PortList,
  {f1b600f9-f7ed-4800-a787-a3a25153da8c}, !- Handle
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}; !- HVAC Component

OS:Sizing:Zone,
  {e4ec4b8a-ed7c-4ce6-864b-81b23c4a3500}, !- Handle
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dc97332-de2e-4f87-b992-542d91eaa039}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {eecbb22a-9978-441e-8f3c-de03fe9d0d07}; !- Thermal Zone

OS:ThermalZone,
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}, !- Handle
  TZ-T S1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2a89008-8cde-493b-a3bf-12c877eadc12}, !- Zone Air Inlet Port List
  {b39a0b08-eeb8-4903-bf68-d2e67248fb3a}, !- Zone Air Exhaust Port List
  {c098b8b0-9796-442c-aee7-7c12193d48e0}, !- Zone Air Node Name
  {8fff9226-37ac-42dd-8033-bc1f2e128f8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a94ad82-418e-44f8-a35e-30aa2a984464}, !- Group Rendering Name
  {a8dd02cd-048c-4eed-ad1e-bc4cb365cce6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e73ad859-8e17-4648-884f-f7a825f4d100}; !- Humidistat Name

OS:PortList,
  {8fff9226-37ac-42dd-8033-bc1f2e128f8a}, !- Handle
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {93c7eb36-54b2-4873-ac56-3eee3a317205}, !- Handle
  Node 6,                                 !- Name
  {c098b8b0-9796-442c-aee7-7c12193d48e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c098b8b0-9796-442c-aee7-7c12193d48e0}, !- Handle
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}, !- Source Object
  11,                                     !- Outlet Port
  {93c7eb36-54b2-4873-ac56-3eee3a317205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2a89008-8cde-493b-a3bf-12c877eadc12}, !- Handle
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}; !- HVAC Component

OS:PortList,
  {b39a0b08-eeb8-4903-bf68-d2e67248fb3a}, !- Handle
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}; !- HVAC Component

OS:Sizing:Zone,
  {70061b8a-bdcc-43b5-a469-bd4e76d8976f}, !- Handle
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50541a6f-ca20-47d4-a4d9-ca9970b589c8}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9911ff15-b7d3-4631-8126-2e060c0a9f52}; !- Thermal Zone

OS:ThermalZone,
  {bd89805f-05fa-4de8-ab90-3e841775c864}, !- Handle
  TZ-G NW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31659606-82a4-4274-87bf-8028317cebe8}, !- Zone Air Inlet Port List
  {2adff72c-6f70-4310-a6f5-950fd5bca1e8}, !- Zone Air Exhaust Port List
  {ffb0b7b5-6d27-4c6f-9530-9bd3c27d3d6a}, !- Zone Air Node Name
  {0c00ad32-406b-4c97-a551-564bd391a39b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e416833-4cbb-41e5-9932-9baf0ebc566a}, !- Group Rendering Name
  {76ba9f38-bf49-4d05-aa81-01d26a7d1fed}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {85a2107c-c60d-460a-b3f5-c5dfa79f8211}; !- Humidistat Name

OS:PortList,
  {0c00ad32-406b-4c97-a551-564bd391a39b}, !- Handle
  {bd89805f-05fa-4de8-ab90-3e841775c864}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0b138a40-c688-4c91-a700-585b50ba7a04}, !- Handle
  Node 7,                                 !- Name
  {ffb0b7b5-6d27-4c6f-9530-9bd3c27d3d6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffb0b7b5-6d27-4c6f-9530-9bd3c27d3d6a}, !- Handle
  {bd89805f-05fa-4de8-ab90-3e841775c864}, !- Source Object
  11,                                     !- Outlet Port
  {0b138a40-c688-4c91-a700-585b50ba7a04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31659606-82a4-4274-87bf-8028317cebe8}, !- Handle
  {bd89805f-05fa-4de8-ab90-3e841775c864}; !- HVAC Component

OS:PortList,
  {2adff72c-6f70-4310-a6f5-950fd5bca1e8}, !- Handle
  {bd89805f-05fa-4de8-ab90-3e841775c864}; !- HVAC Component

OS:Sizing:Zone,
  {5e7c6b10-8091-460e-81c9-e4377a6b899b}, !- Handle
  {bd89805f-05fa-4de8-ab90-3e841775c864}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16ee4099-c1fa-40ba-8dad-0071cda3323d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {bd89805f-05fa-4de8-ab90-3e841775c864}; !- Thermal Zone

OS:ThermalZone,
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}, !- Handle
  TZ-G N2 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {781de484-c140-4be6-9bb0-d969d9ff4284}, !- Zone Air Inlet Port List
  {4e94806e-f60d-476a-a791-65703ad431dd}, !- Zone Air Exhaust Port List
  {744658c6-e06c-4fce-827c-5342ffa973ad}, !- Zone Air Node Name
  {929deb4e-4778-4608-938e-d7cce276d86e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99818d30-bf9b-4153-9b6c-084a87a8c534}, !- Group Rendering Name
  {23224e2e-6f38-43b1-a62f-897aea680eaf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2101b6c6-2881-4d5f-a9d6-33c1778ee2d5}; !- Humidistat Name

OS:PortList,
  {929deb4e-4778-4608-938e-d7cce276d86e}, !- Handle
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3e2c0b26-a953-4e08-8707-60f52e5707b8}, !- Handle
  Node 8,                                 !- Name
  {744658c6-e06c-4fce-827c-5342ffa973ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {744658c6-e06c-4fce-827c-5342ffa973ad}, !- Handle
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}, !- Source Object
  11,                                     !- Outlet Port
  {3e2c0b26-a953-4e08-8707-60f52e5707b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {781de484-c140-4be6-9bb0-d969d9ff4284}, !- Handle
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}; !- HVAC Component

OS:PortList,
  {4e94806e-f60d-476a-a791-65703ad431dd}, !- Handle
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}; !- HVAC Component

OS:Sizing:Zone,
  {ac6b5859-79ae-4d5c-9ac8-2178a2bb0ce1}, !- Handle
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {155f128e-71b7-4069-b13b-c2a24601889f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {0ae41ba7-ce84-461b-bd16-da17f8d7c5ff}; !- Thermal Zone

OS:ThermalZone,
  {25624444-e181-48a5-8056-ef0754e38055}, !- Handle
  TZ-T N1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feeddb2d-ce3a-4aed-bfad-3c4a4660d6b2}, !- Zone Air Inlet Port List
  {3d40b3b7-268c-400a-be81-a3c4988e2e46}, !- Zone Air Exhaust Port List
  {93e981ad-e4e2-417e-9ec4-b746914c54ae}, !- Zone Air Node Name
  {aeef2cbb-b67c-4354-abb0-c6162cb02c5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b117e6c-2713-4bd0-83b1-daf5ba7a2618}, !- Group Rendering Name
  {026a910a-616d-488b-a10d-c2fcabb7e0b6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {eff322fd-5ab2-46a5-8eb8-09f912ab49fb}; !- Humidistat Name

OS:PortList,
  {aeef2cbb-b67c-4354-abb0-c6162cb02c5d}, !- Handle
  {25624444-e181-48a5-8056-ef0754e38055}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fbcf003e-949e-41c4-ab90-261f519e708d}, !- Handle
  Node 9,                                 !- Name
  {93e981ad-e4e2-417e-9ec4-b746914c54ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93e981ad-e4e2-417e-9ec4-b746914c54ae}, !- Handle
  {25624444-e181-48a5-8056-ef0754e38055}, !- Source Object
  11,                                     !- Outlet Port
  {fbcf003e-949e-41c4-ab90-261f519e708d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feeddb2d-ce3a-4aed-bfad-3c4a4660d6b2}, !- Handle
  {25624444-e181-48a5-8056-ef0754e38055}; !- HVAC Component

OS:PortList,
  {3d40b3b7-268c-400a-be81-a3c4988e2e46}, !- Handle
  {25624444-e181-48a5-8056-ef0754e38055}; !- HVAC Component

OS:Sizing:Zone,
  {d11ad61e-1b0e-410a-9989-b3ddb7ca81a1}, !- Handle
  {25624444-e181-48a5-8056-ef0754e38055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c34f9eea-3380-42b2-b90c-7649a3c9e168}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {25624444-e181-48a5-8056-ef0754e38055}; !- Thermal Zone

OS:ThermalZone,
  {34fcd047-b297-4470-a70a-93b4ef58ed03}, !- Handle
  TZ-F4 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {150afcf9-f593-49a0-a03b-cbc21abbbfd7}, !- Zone Air Inlet Port List
  {605b0565-9b0e-4b58-baf3-156da77639e0}, !- Zone Air Exhaust Port List
  {58f02180-02bb-4d30-9e25-6ad0562ce645}, !- Zone Air Node Name
  {bee07fcb-d036-49a4-bd64-a10dc050899c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f5bcce08-c50c-4c74-aad1-3cd66f06416b}, !- Group Rendering Name
  {eca0b0bf-1ca2-4fa8-84e6-e0e0aa415774}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {819ec4dc-c44a-4f68-97a5-81fabb4002b9}; !- Humidistat Name

OS:PortList,
  {bee07fcb-d036-49a4-bd64-a10dc050899c}, !- Handle
  {34fcd047-b297-4470-a70a-93b4ef58ed03}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d7e768b5-86ee-44f4-9438-d7f9bad5d7d3}, !- Handle
  Node 10,                                !- Name
  {58f02180-02bb-4d30-9e25-6ad0562ce645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f02180-02bb-4d30-9e25-6ad0562ce645}, !- Handle
  {34fcd047-b297-4470-a70a-93b4ef58ed03}, !- Source Object
  11,                                     !- Outlet Port
  {d7e768b5-86ee-44f4-9438-d7f9bad5d7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {150afcf9-f593-49a0-a03b-cbc21abbbfd7}, !- Handle
  {34fcd047-b297-4470-a70a-93b4ef58ed03}; !- HVAC Component

OS:PortList,
  {605b0565-9b0e-4b58-baf3-156da77639e0}, !- Handle
  {34fcd047-b297-4470-a70a-93b4ef58ed03}; !- HVAC Component

OS:Sizing:Zone,
  {e437adc6-16e5-40c1-9c06-59ba1ee33c9c}, !- Handle
  {34fcd047-b297-4470-a70a-93b4ef58ed03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c48da350-30b8-4ffe-9a7e-e176513beef6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {34fcd047-b297-4470-a70a-93b4ef58ed03}; !- Thermal Zone

OS:ThermalZone,
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}, !- Handle
  TZ-F2 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50e244fc-5c82-4dce-8b20-aa5f9318cb11}, !- Zone Air Inlet Port List
  {8f508048-f907-4527-9a64-6171729803cd}, !- Zone Air Exhaust Port List
  {e5d634dd-d36e-4135-ba65-849a249437b8}, !- Zone Air Node Name
  {ed51e037-cf52-4d31-a17b-e69607e12416}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4548c5d-5efe-494c-828b-ea23368f978d}, !- Group Rendering Name
  {fc6fe43a-eb51-40bc-89f3-3cae8ff474c1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8c32573f-be2f-40d7-9c6c-d6237efad1aa}; !- Humidistat Name

OS:PortList,
  {ed51e037-cf52-4d31-a17b-e69607e12416}, !- Handle
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {58246f1f-6c85-4edc-9e74-dd70abd3ebc9}, !- Handle
  Node 11,                                !- Name
  {e5d634dd-d36e-4135-ba65-849a249437b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5d634dd-d36e-4135-ba65-849a249437b8}, !- Handle
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}, !- Source Object
  11,                                     !- Outlet Port
  {58246f1f-6c85-4edc-9e74-dd70abd3ebc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50e244fc-5c82-4dce-8b20-aa5f9318cb11}, !- Handle
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}; !- HVAC Component

OS:PortList,
  {8f508048-f907-4527-9a64-6171729803cd}, !- Handle
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}; !- HVAC Component

OS:Sizing:Zone,
  {b4d9c887-ac74-4f65-a453-5202645dcbd7}, !- Handle
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c54581b9-a810-442f-a894-2d3c7e0eefc5}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {bd8c352b-2cc7-48ac-b3fa-41196f736672}; !- Thermal Zone

OS:ThermalZone,
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}, !- Handle
  TZ-F8 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46bf271d-45d9-4c11-9679-e657d94fbadb}, !- Zone Air Inlet Port List
  {5962b9ce-51e9-4b3b-88c0-65559dcb4917}, !- Zone Air Exhaust Port List
  {84ac78dd-1450-4c5d-891c-52e109d39e14}, !- Zone Air Node Name
  {6bcdf9fe-6788-45ec-9469-b3a6244e50a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ac3ba39-f770-46fe-9408-59d93b16f947}, !- Group Rendering Name
  {2586bf30-6ba0-4216-843c-61e37d025ab2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {5740878e-0844-4195-a74c-9ebdea18a85a}; !- Humidistat Name

OS:PortList,
  {6bcdf9fe-6788-45ec-9469-b3a6244e50a0}, !- Handle
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f2d6784e-71db-47de-ae32-a0a7da84b529}, !- Handle
  Node 12,                                !- Name
  {84ac78dd-1450-4c5d-891c-52e109d39e14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84ac78dd-1450-4c5d-891c-52e109d39e14}, !- Handle
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}, !- Source Object
  11,                                     !- Outlet Port
  {f2d6784e-71db-47de-ae32-a0a7da84b529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46bf271d-45d9-4c11-9679-e657d94fbadb}, !- Handle
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}; !- HVAC Component

OS:PortList,
  {5962b9ce-51e9-4b3b-88c0-65559dcb4917}, !- Handle
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}; !- HVAC Component

OS:Sizing:Zone,
  {9c076957-584e-460f-ad67-0703eaa90e75}, !- Handle
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {252b64ca-f08d-470c-abe0-f1aaa6914705}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4b5468da-ff2d-4d9b-8fe3-cee045fa074f}; !- Thermal Zone

OS:ThermalZone,
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}, !- Handle
  TZ-F7 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7e69716-fd90-4471-94f8-1345b41aedf7}, !- Zone Air Inlet Port List
  {1dc1d18c-c9f7-4125-9523-f5f5b09d73fc}, !- Zone Air Exhaust Port List
  {dbe4dab6-5b5b-45f5-8018-84a938ae5d7b}, !- Zone Air Node Name
  {43886c88-d0c2-47ba-802a-a042b445dbe4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a57f332-0187-4f1f-b7ca-295fb0971380}, !- Group Rendering Name
  {592d2646-1d03-4a0b-a9dc-3846f88d1766}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e9f08bb1-3593-40bb-89ba-8c5d35395338}; !- Humidistat Name

OS:PortList,
  {43886c88-d0c2-47ba-802a-a042b445dbe4}, !- Handle
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {afc39cb6-184e-4a09-80ea-066c6b8ecff0}, !- Handle
  Node 13,                                !- Name
  {dbe4dab6-5b5b-45f5-8018-84a938ae5d7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbe4dab6-5b5b-45f5-8018-84a938ae5d7b}, !- Handle
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}, !- Source Object
  11,                                     !- Outlet Port
  {afc39cb6-184e-4a09-80ea-066c6b8ecff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7e69716-fd90-4471-94f8-1345b41aedf7}, !- Handle
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}; !- HVAC Component

OS:PortList,
  {1dc1d18c-c9f7-4125-9523-f5f5b09d73fc}, !- Handle
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}; !- HVAC Component

OS:Sizing:Zone,
  {94272675-b6f4-4979-aee6-fbf562bd9761}, !- Handle
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7da25c5a-bc2a-403d-8e03-5faef732dbba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {027e5ea8-c4bb-4974-94a0-3f4a02165120}; !- Thermal Zone

OS:ThermalZone,
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}, !- Handle
  TZ-F9 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eba0219-69d6-4878-b8f9-f1c88768e328}, !- Zone Air Inlet Port List
  {c8994fc4-2da4-44d7-83ec-7d488c9b7842}, !- Zone Air Exhaust Port List
  {e7ac7174-13eb-4acc-bf5c-8561ad746b41}, !- Zone Air Node Name
  {caba3784-eb30-4e23-b7c0-8847a6f971a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e40207fe-55dc-4402-b860-9d3bfffec9bb}, !- Group Rendering Name
  {6e712134-b7f6-4181-bfa7-1f62d80c27eb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {91be658b-942c-4065-b2a5-3c7a376f6479}; !- Humidistat Name

OS:PortList,
  {caba3784-eb30-4e23-b7c0-8847a6f971a9}, !- Handle
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0d0466d2-13dc-4760-b034-deeaeccc8380}, !- Handle
  Node 14,                                !- Name
  {e7ac7174-13eb-4acc-bf5c-8561ad746b41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7ac7174-13eb-4acc-bf5c-8561ad746b41}, !- Handle
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}, !- Source Object
  11,                                     !- Outlet Port
  {0d0466d2-13dc-4760-b034-deeaeccc8380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eba0219-69d6-4878-b8f9-f1c88768e328}, !- Handle
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}; !- HVAC Component

OS:PortList,
  {c8994fc4-2da4-44d7-83ec-7d488c9b7842}, !- Handle
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}; !- HVAC Component

OS:Sizing:Zone,
  {ae3eb8e7-7e80-4c34-9095-f43cc75b5d6f}, !- Handle
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27e689a3-d258-4b5c-bad7-0086ad34f75f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f6f3682c-0e98-438c-8bbb-27578c35c04a}; !- Thermal Zone

OS:ThermalZone,
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}, !- Handle
  TZ-F4 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82320895-d015-4a0d-82d6-c1ea37dd5deb}, !- Zone Air Inlet Port List
  {a3731374-66ce-4780-9c68-6db1e655e8a4}, !- Zone Air Exhaust Port List
  {6f75e905-61a8-4f78-94ea-cbfbd87c5526}, !- Zone Air Node Name
  {77f52e25-bd8a-44c4-9bab-e74102feb0b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9821228f-8809-41f2-8021-166fa9438076}, !- Group Rendering Name
  {396f5556-4c0c-4967-96ec-38c3e619e05c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7a94c0c0-474e-4b77-b492-a75bbeacdb4e}; !- Humidistat Name

OS:PortList,
  {77f52e25-bd8a-44c4-9bab-e74102feb0b2}, !- Handle
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {225e567c-4c6c-43b0-8bdf-111c6d8cb893}, !- Handle
  Node 15,                                !- Name
  {6f75e905-61a8-4f78-94ea-cbfbd87c5526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f75e905-61a8-4f78-94ea-cbfbd87c5526}, !- Handle
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}, !- Source Object
  11,                                     !- Outlet Port
  {225e567c-4c6c-43b0-8bdf-111c6d8cb893}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82320895-d015-4a0d-82d6-c1ea37dd5deb}, !- Handle
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}; !- HVAC Component

OS:PortList,
  {a3731374-66ce-4780-9c68-6db1e655e8a4}, !- Handle
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}; !- HVAC Component

OS:Sizing:Zone,
  {fad2569a-d050-45a6-9577-e976d0b03b76}, !- Handle
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80dcbbce-de08-4019-9f0c-35c0dd69e5b4}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {8e8ce987-e7d4-49f5-8c8f-80df395d367e}; !- Thermal Zone

OS:ThermalZone,
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}, !- Handle
  TZ-F3 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9db9744d-d387-4875-a696-47cd70a615bb}, !- Zone Air Inlet Port List
  {ac6f57f3-f312-458d-9221-e048cd11897d}, !- Zone Air Exhaust Port List
  {308e800d-bcd9-4f4a-965f-387b34a6e2b5}, !- Zone Air Node Name
  {74cb9ea9-06f8-42b1-981b-70775e771cd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f89483a-2377-4ef7-bd83-65f7c917291d}, !- Group Rendering Name
  {66142d53-11fb-40ae-a654-3903bab03f10}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7d7a2843-f476-423b-831d-0193450dd381}; !- Humidistat Name

OS:PortList,
  {74cb9ea9-06f8-42b1-981b-70775e771cd1}, !- Handle
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3f10e5b9-5294-4a34-83db-a54720d30155}, !- Handle
  Node 16,                                !- Name
  {308e800d-bcd9-4f4a-965f-387b34a6e2b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {308e800d-bcd9-4f4a-965f-387b34a6e2b5}, !- Handle
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}, !- Source Object
  11,                                     !- Outlet Port
  {3f10e5b9-5294-4a34-83db-a54720d30155}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9db9744d-d387-4875-a696-47cd70a615bb}, !- Handle
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}; !- HVAC Component

OS:PortList,
  {ac6f57f3-f312-458d-9221-e048cd11897d}, !- Handle
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}; !- HVAC Component

OS:Sizing:Zone,
  {073fc3e3-1cac-4a5d-ab22-e154d91d01c5}, !- Handle
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bc84f5a-c4fc-40cb-abcc-2b93a30cd621}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {fa170eed-2cb7-4c75-bcb0-340d2c8dd58e}; !- Thermal Zone

OS:ThermalZone,
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}, !- Handle
  TZ-F7 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cf700d0-468d-48c0-8fcb-6dee035ce207}, !- Zone Air Inlet Port List
  {eeed27a7-b070-4577-a70c-d05d81c2b3b8}, !- Zone Air Exhaust Port List
  {43bf2482-0957-4a15-9628-41fb312b7ae2}, !- Zone Air Node Name
  {8b2ec24c-b1e4-4478-9655-07335efc3245}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d30b63d-5510-4a69-8647-ed915e459e2a}, !- Group Rendering Name
  {bacca5c4-032a-45cd-87ef-53497c92c408}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3b6e1e7c-0c04-44ce-bbfd-59b82c86835b}; !- Humidistat Name

OS:PortList,
  {8b2ec24c-b1e4-4478-9655-07335efc3245}, !- Handle
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4fd85d29-0c30-4b1d-83b0-8b74b7134866}, !- Handle
  Node 17,                                !- Name
  {43bf2482-0957-4a15-9628-41fb312b7ae2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43bf2482-0957-4a15-9628-41fb312b7ae2}, !- Handle
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}, !- Source Object
  11,                                     !- Outlet Port
  {4fd85d29-0c30-4b1d-83b0-8b74b7134866}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cf700d0-468d-48c0-8fcb-6dee035ce207}, !- Handle
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}; !- HVAC Component

OS:PortList,
  {eeed27a7-b070-4577-a70c-d05d81c2b3b8}, !- Handle
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}; !- HVAC Component

OS:Sizing:Zone,
  {25115df4-2b17-456f-adfe-f1597da61190}, !- Handle
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd8654f3-6c49-4f66-9030-1391ef907d37}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {69aaf7e4-9d2f-432f-84c1-b80bf6544d9d}; !- Thermal Zone

OS:ThermalZone,
  {8aea62eb-76d0-4107-b867-4d5a08568110}, !- Handle
  TZ-T S2 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3d96ded-b385-417a-8d3a-14d72c380e95}, !- Zone Air Inlet Port List
  {ebc18f69-8ede-43e6-8476-c0e79d20f475}, !- Zone Air Exhaust Port List
  {61f03ee3-d8d1-44a9-a138-bc0c8313b184}, !- Zone Air Node Name
  {ebd2c2fd-e705-4389-a784-72c1c0511c25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc2f784c-2db6-4b70-90d6-d3422d040c20}, !- Group Rendering Name
  {2f743818-f01f-4d7b-9622-a1265181ab49}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e66753eb-82ab-4e3c-ba37-1519ee0450fc}; !- Humidistat Name

OS:PortList,
  {ebd2c2fd-e705-4389-a784-72c1c0511c25}, !- Handle
  {8aea62eb-76d0-4107-b867-4d5a08568110}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {eaa84c24-9d1b-4a89-8245-4d9e980dfac8}, !- Handle
  Node 18,                                !- Name
  {61f03ee3-d8d1-44a9-a138-bc0c8313b184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f03ee3-d8d1-44a9-a138-bc0c8313b184}, !- Handle
  {8aea62eb-76d0-4107-b867-4d5a08568110}, !- Source Object
  11,                                     !- Outlet Port
  {eaa84c24-9d1b-4a89-8245-4d9e980dfac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3d96ded-b385-417a-8d3a-14d72c380e95}, !- Handle
  {8aea62eb-76d0-4107-b867-4d5a08568110}; !- HVAC Component

OS:PortList,
  {ebc18f69-8ede-43e6-8476-c0e79d20f475}, !- Handle
  {8aea62eb-76d0-4107-b867-4d5a08568110}; !- HVAC Component

OS:Sizing:Zone,
  {058b0dc5-faf8-4b70-b2b4-4192dd15f0d7}, !- Handle
  {8aea62eb-76d0-4107-b867-4d5a08568110}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8367153b-b21c-4095-8b43-90be39c71595}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8aea62eb-76d0-4107-b867-4d5a08568110}; !- Thermal Zone

OS:ThermalZone,
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}, !- Handle
  TZ-F7 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31f9133b-a2b1-494b-9179-be74a3589a8a}, !- Zone Air Inlet Port List
  {d469e0bb-d798-4b23-b48b-2d3e50dc3982}, !- Zone Air Exhaust Port List
  {7e0822f4-a605-468c-8e8c-cb4195b695dd}, !- Zone Air Node Name
  {a58faefe-55ba-405a-ab11-7cb5abd0bd71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76d0b379-7b69-4715-966c-4122946ec7b3}, !- Group Rendering Name
  {68a3a5f8-491a-4aba-9300-8da0a80c1483}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a725c9dc-fdec-4b2c-9e11-7b8accf3a007}; !- Humidistat Name

OS:PortList,
  {a58faefe-55ba-405a-ab11-7cb5abd0bd71}, !- Handle
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {83f12d56-b4c3-4148-bd43-0f77e01d314c}, !- Handle
  Node 19,                                !- Name
  {7e0822f4-a605-468c-8e8c-cb4195b695dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e0822f4-a605-468c-8e8c-cb4195b695dd}, !- Handle
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}, !- Source Object
  11,                                     !- Outlet Port
  {83f12d56-b4c3-4148-bd43-0f77e01d314c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31f9133b-a2b1-494b-9179-be74a3589a8a}, !- Handle
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}; !- HVAC Component

OS:PortList,
  {d469e0bb-d798-4b23-b48b-2d3e50dc3982}, !- Handle
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}; !- HVAC Component

OS:Sizing:Zone,
  {9bcbb069-8443-4856-ac5c-16b443c269d2}, !- Handle
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27531520-60c2-4490-b2ae-1095d4913ed6}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {2b8aa6a6-12cf-4917-8f42-165cba87e337}; !- Thermal Zone

OS:ThermalZone,
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}, !- Handle
  TZ-T NW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57126d01-c322-4a3d-8bd2-e9b799e596b8}, !- Zone Air Inlet Port List
  {593562ed-395d-4c22-90bc-3de54e5596ff}, !- Zone Air Exhaust Port List
  {3fc3a264-51d6-4270-8963-9e53bf31bb18}, !- Zone Air Node Name
  {c60f5ce7-01ee-4d27-ac53-b3c4e064e974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93397176-2a77-43b2-b39c-fba21ac077d0}, !- Group Rendering Name
  {884b3fcd-83fa-45eb-ba98-00e77faf1066}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {1f25a38a-6b5b-475a-9da8-b0499c143107}; !- Humidistat Name

OS:PortList,
  {c60f5ce7-01ee-4d27-ac53-b3c4e064e974}, !- Handle
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {91488c46-1e08-478f-9297-adc5eccdf762}, !- Handle
  Node 20,                                !- Name
  {3fc3a264-51d6-4270-8963-9e53bf31bb18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fc3a264-51d6-4270-8963-9e53bf31bb18}, !- Handle
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}, !- Source Object
  11,                                     !- Outlet Port
  {91488c46-1e08-478f-9297-adc5eccdf762}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57126d01-c322-4a3d-8bd2-e9b799e596b8}, !- Handle
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}; !- HVAC Component

OS:PortList,
  {593562ed-395d-4c22-90bc-3de54e5596ff}, !- Handle
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}; !- HVAC Component

OS:Sizing:Zone,
  {11b671af-3a5e-41f1-bf53-85f267f73173}, !- Handle
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1a73bc2-90d0-4361-8ed3-7172a2478fd6}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {a0915751-51f0-4ebf-971c-56c4f10f3e29}; !- Thermal Zone

OS:ThermalZone,
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}, !- Handle
  TZ-F4 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87583dcc-c349-4171-a249-4c50620e7f61}, !- Zone Air Inlet Port List
  {25d09406-9408-4470-9e77-ab504a6fe4f9}, !- Zone Air Exhaust Port List
  {3cf06277-2924-41e7-a12d-1ed2f25e1892}, !- Zone Air Node Name
  {3f1acdca-1573-4b40-8489-da914db2a0a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d0c35c8-89d0-4090-b960-285710ba3d72}, !- Group Rendering Name
  {315ca3e0-f6b2-43b3-9241-6f8dc55dfa9b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f6fc436a-926c-4537-9072-80f1fa7656ca}; !- Humidistat Name

OS:PortList,
  {3f1acdca-1573-4b40-8489-da914db2a0a6}, !- Handle
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d34d9ebc-7583-4ffb-96a1-8699e0d62572}, !- Handle
  Node 21,                                !- Name
  {3cf06277-2924-41e7-a12d-1ed2f25e1892}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cf06277-2924-41e7-a12d-1ed2f25e1892}, !- Handle
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}, !- Source Object
  11,                                     !- Outlet Port
  {d34d9ebc-7583-4ffb-96a1-8699e0d62572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87583dcc-c349-4171-a249-4c50620e7f61}, !- Handle
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}; !- HVAC Component

OS:PortList,
  {25d09406-9408-4470-9e77-ab504a6fe4f9}, !- Handle
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}; !- HVAC Component

OS:Sizing:Zone,
  {80160df2-407a-444f-a80a-7716422e44e6}, !- Handle
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f267bc0-a9d2-4feb-877a-e5a716bb62d5}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {bc1ec0f7-9a0a-46e1-b39e-8d688bc85d76}; !- Thermal Zone

OS:ThermalZone,
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}, !- Handle
  TZ-F3 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e39ed582-5740-453e-8238-418918f050df}, !- Zone Air Inlet Port List
  {5f7dcbe2-452f-448c-9976-3a54faf83def}, !- Zone Air Exhaust Port List
  {f5abe39d-c2eb-46a7-9660-a86f4c642855}, !- Zone Air Node Name
  {8fe734be-3594-4693-a114-70361131038d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5776671d-3f23-425c-b8b0-c5711a9492f1}, !- Group Rendering Name
  {a304b2ed-efa7-4052-a1bf-270036ec860e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {35a2b0b8-9480-44b6-ac82-1b8269108368}; !- Humidistat Name

OS:PortList,
  {8fe734be-3594-4693-a114-70361131038d}, !- Handle
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b3aa2ab4-318b-4637-a195-5bae1a8fe0a5}, !- Handle
  Node 22,                                !- Name
  {f5abe39d-c2eb-46a7-9660-a86f4c642855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5abe39d-c2eb-46a7-9660-a86f4c642855}, !- Handle
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}, !- Source Object
  11,                                     !- Outlet Port
  {b3aa2ab4-318b-4637-a195-5bae1a8fe0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e39ed582-5740-453e-8238-418918f050df}, !- Handle
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}; !- HVAC Component

OS:PortList,
  {5f7dcbe2-452f-448c-9976-3a54faf83def}, !- Handle
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}; !- HVAC Component

OS:Sizing:Zone,
  {d371cbf0-8f36-45b0-a14a-712835225332}, !- Handle
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86dd4924-db6a-4474-b10b-ad48ebb61f18}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {efcc7abb-fa0f-41b1-9490-06e05c5ccca0}; !- Thermal Zone

OS:ThermalZone,
  {25c2e787-f3c5-4da4-9f75-774467e08983}, !- Handle
  TZ-F4 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51967f92-5a3b-42ab-aba4-202e7d3641e8}, !- Zone Air Inlet Port List
  {d0592e7c-bbf5-4dda-af75-a0afac259be9}, !- Zone Air Exhaust Port List
  {cad5dea3-6c88-421a-a032-0011cd2ef230}, !- Zone Air Node Name
  {3c0d0915-7699-4cc0-b5c5-3fc82897d0b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00e0168a-c8f2-4ebc-a585-ffcb974abd12}, !- Group Rendering Name
  {1ffac52c-0545-40d3-9400-d6016117fdcd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c712f8e8-8aa3-427a-a5bd-4b3d21c82839}; !- Humidistat Name

OS:PortList,
  {3c0d0915-7699-4cc0-b5c5-3fc82897d0b3}, !- Handle
  {25c2e787-f3c5-4da4-9f75-774467e08983}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {64551d9f-c029-4847-9f90-9e994c540c0e}, !- Handle
  Node 23,                                !- Name
  {cad5dea3-6c88-421a-a032-0011cd2ef230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cad5dea3-6c88-421a-a032-0011cd2ef230}, !- Handle
  {25c2e787-f3c5-4da4-9f75-774467e08983}, !- Source Object
  11,                                     !- Outlet Port
  {64551d9f-c029-4847-9f90-9e994c540c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51967f92-5a3b-42ab-aba4-202e7d3641e8}, !- Handle
  {25c2e787-f3c5-4da4-9f75-774467e08983}; !- HVAC Component

OS:PortList,
  {d0592e7c-bbf5-4dda-af75-a0afac259be9}, !- Handle
  {25c2e787-f3c5-4da4-9f75-774467e08983}; !- HVAC Component

OS:Sizing:Zone,
  {2261960b-0bf5-4f82-a4bc-ea2000fa84a2}, !- Handle
  {25c2e787-f3c5-4da4-9f75-774467e08983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b28c3249-d9ee-495c-895d-c7f2b934a09f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {25c2e787-f3c5-4da4-9f75-774467e08983}; !- Thermal Zone

OS:ThermalZone,
  {96cd9eae-4761-44bb-bec2-07e988614f21}, !- Handle
  TZ-M SW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d08d82ae-2e6b-4afe-8c30-0ec778a33852}, !- Zone Air Inlet Port List
  {d2dda6ce-7f15-474c-abc5-bed2c6af3e39}, !- Zone Air Exhaust Port List
  {748a8a15-09f1-48ca-86d4-605400055c44}, !- Zone Air Node Name
  {b5d0b4d8-7093-46ca-8477-8fd8b237bd60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8932cb12-9291-4e03-98bf-5d18abfefe71}, !- Group Rendering Name
  {b9217daf-d5f5-434b-8a4d-538a6cc69a2d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {69cfc698-1f8a-4e6f-b32c-fe037af5da3f}; !- Humidistat Name

OS:PortList,
  {b5d0b4d8-7093-46ca-8477-8fd8b237bd60}, !- Handle
  {96cd9eae-4761-44bb-bec2-07e988614f21}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f5565c25-a5a9-457e-b4f7-7dd05b56b0db}, !- Handle
  Node 24,                                !- Name
  {748a8a15-09f1-48ca-86d4-605400055c44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748a8a15-09f1-48ca-86d4-605400055c44}, !- Handle
  {96cd9eae-4761-44bb-bec2-07e988614f21}, !- Source Object
  11,                                     !- Outlet Port
  {f5565c25-a5a9-457e-b4f7-7dd05b56b0db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d08d82ae-2e6b-4afe-8c30-0ec778a33852}, !- Handle
  {96cd9eae-4761-44bb-bec2-07e988614f21}; !- HVAC Component

OS:PortList,
  {d2dda6ce-7f15-474c-abc5-bed2c6af3e39}, !- Handle
  {96cd9eae-4761-44bb-bec2-07e988614f21}; !- HVAC Component

OS:Sizing:Zone,
  {1ef8b288-5c88-49f3-9313-3f6986205083}, !- Handle
  {96cd9eae-4761-44bb-bec2-07e988614f21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8eb98501-cc4b-4402-b6ee-6bbb14113214}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {96cd9eae-4761-44bb-bec2-07e988614f21}; !- Thermal Zone

OS:ThermalZone,
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}, !- Handle
  TZ-F9 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39c59d4b-0dd3-4b26-a883-b2c7ab20af30}, !- Zone Air Inlet Port List
  {c64b9376-d834-4956-9b44-3aa653dfe8be}, !- Zone Air Exhaust Port List
  {4ca3e689-940a-43c8-9741-a3fb6a467710}, !- Zone Air Node Name
  {1574711f-2f90-4f4e-a738-be1eb611f2d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c7cbb7e-3aa2-43cb-8232-d8ced1e0498f}, !- Group Rendering Name
  {c9ec3b1b-cbfc-47ff-a6aa-17de969434c8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {61f51bda-9adc-43e3-a885-2f28034b621e}; !- Humidistat Name

OS:PortList,
  {1574711f-2f90-4f4e-a738-be1eb611f2d3}, !- Handle
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {2e111f4a-39ec-4adc-add6-4e6c56e5d618}, !- Handle
  Node 25,                                !- Name
  {4ca3e689-940a-43c8-9741-a3fb6a467710}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ca3e689-940a-43c8-9741-a3fb6a467710}, !- Handle
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}, !- Source Object
  11,                                     !- Outlet Port
  {2e111f4a-39ec-4adc-add6-4e6c56e5d618}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39c59d4b-0dd3-4b26-a883-b2c7ab20af30}, !- Handle
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}; !- HVAC Component

OS:PortList,
  {c64b9376-d834-4956-9b44-3aa653dfe8be}, !- Handle
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}; !- HVAC Component

OS:Sizing:Zone,
  {d2529779-a7e3-41bb-941e-75edd65ff2d1}, !- Handle
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caf7af9c-cbef-412f-a6bc-2b8de57451cc}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9580e7bb-dfa6-4946-a941-ba56e80f905a}; !- Thermal Zone

OS:ThermalZone,
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}, !- Handle
  TZ-F2 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9af69228-88db-48c8-82ca-4f226a811ca1}, !- Zone Air Inlet Port List
  {2b7c22a0-c63b-4497-b362-fdc9f3f56fc4}, !- Zone Air Exhaust Port List
  {4afe8616-a846-4cc7-9e99-21e6487a7c72}, !- Zone Air Node Name
  {2353a827-60f3-4b08-8678-056a09deea42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dce50d7a-1e64-4708-b5f6-7df210d6daf2}, !- Group Rendering Name
  {d2903f5f-c43d-4085-b788-0318fc452b1f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e3e59950-48c2-4ee1-972c-d99ef92302a1}; !- Humidistat Name

OS:PortList,
  {2353a827-60f3-4b08-8678-056a09deea42}, !- Handle
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fd28ba37-a4a9-41ee-ab01-b6779df67dd9}, !- Handle
  Node 26,                                !- Name
  {4afe8616-a846-4cc7-9e99-21e6487a7c72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4afe8616-a846-4cc7-9e99-21e6487a7c72}, !- Handle
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}, !- Source Object
  11,                                     !- Outlet Port
  {fd28ba37-a4a9-41ee-ab01-b6779df67dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9af69228-88db-48c8-82ca-4f226a811ca1}, !- Handle
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}; !- HVAC Component

OS:PortList,
  {2b7c22a0-c63b-4497-b362-fdc9f3f56fc4}, !- Handle
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}; !- HVAC Component

OS:Sizing:Zone,
  {882e5cab-0dab-4cba-9f20-c2e470a7922c}, !- Handle
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76baa275-bf28-4489-891a-c64142482558}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d7788b32-fc40-4c8e-ae14-64418abfabe9}; !- Thermal Zone

OS:ThermalZone,
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}, !- Handle
  TZ-G SW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbe24d1-1a6a-4f81-80f1-8104cf011ac4}, !- Zone Air Inlet Port List
  {8f461f95-ec79-4fe8-a04a-00a5aec7e4d5}, !- Zone Air Exhaust Port List
  {53914342-4574-4b84-970b-fe04170311cc}, !- Zone Air Node Name
  {55cb639e-d292-48de-a7d7-2cdf51ab2700}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d23fc748-539f-44c3-8d1c-e0e426221d5e}, !- Group Rendering Name
  {a597a291-94d7-4553-8724-f852b3f409b9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {83068d1b-8f7c-4a20-a10e-9c40646535d7}; !- Humidistat Name

OS:PortList,
  {55cb639e-d292-48de-a7d7-2cdf51ab2700}, !- Handle
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f5aeb404-9766-4967-9be9-83d504be663a}, !- Handle
  Node 27,                                !- Name
  {53914342-4574-4b84-970b-fe04170311cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53914342-4574-4b84-970b-fe04170311cc}, !- Handle
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}, !- Source Object
  11,                                     !- Outlet Port
  {f5aeb404-9766-4967-9be9-83d504be663a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbe24d1-1a6a-4f81-80f1-8104cf011ac4}, !- Handle
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}; !- HVAC Component

OS:PortList,
  {8f461f95-ec79-4fe8-a04a-00a5aec7e4d5}, !- Handle
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}; !- HVAC Component

OS:Sizing:Zone,
  {82483e62-33fe-41f9-bd2c-8a8f4724cf3f}, !- Handle
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9c26157-873b-4add-8d09-030729c8dba9}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {8d1cd478-8c3d-4496-9f16-c25f0693f77d}; !- Thermal Zone

OS:ThermalZone,
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}, !- Handle
  TZ-T N2 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2c10801-43e6-4b76-b7a6-97b1ad68a4c1}, !- Zone Air Inlet Port List
  {0fa3af48-4a54-4913-997d-b18c23d94b0a}, !- Zone Air Exhaust Port List
  {9154fb96-a4ec-4375-948a-25be9bb78456}, !- Zone Air Node Name
  {aa95fe2e-3233-4065-b424-b27bbe548e2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edf018e0-7366-48da-a67d-39d51c1b3293}, !- Group Rendering Name
  {b8ba14bf-c622-4276-901b-75713094b709}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c97cd991-0a59-47bd-a8ad-40884584a47e}; !- Humidistat Name

OS:PortList,
  {aa95fe2e-3233-4065-b424-b27bbe548e2b}, !- Handle
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {1faeb959-8298-4bbf-945b-aa7885638573}, !- Handle
  Node 28,                                !- Name
  {9154fb96-a4ec-4375-948a-25be9bb78456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9154fb96-a4ec-4375-948a-25be9bb78456}, !- Handle
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}, !- Source Object
  11,                                     !- Outlet Port
  {1faeb959-8298-4bbf-945b-aa7885638573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2c10801-43e6-4b76-b7a6-97b1ad68a4c1}, !- Handle
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}; !- HVAC Component

OS:PortList,
  {0fa3af48-4a54-4913-997d-b18c23d94b0a}, !- Handle
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}; !- HVAC Component

OS:Sizing:Zone,
  {b4ea3869-30be-4266-a4d7-a84ffb6beb0f}, !- Handle
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0827f6e-34e5-4776-9590-2827cfb8e282}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {99fd8d7c-c04d-451c-b45c-11e3da299eac}; !- Thermal Zone

OS:ThermalZone,
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}, !- Handle
  TZ-F7 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8802fc66-dba9-4fca-ab35-84abc0064a9b}, !- Zone Air Inlet Port List
  {8dd3e598-3efe-4422-a57c-b04b2c43abf4}, !- Zone Air Exhaust Port List
  {5e7058c8-39ca-49dc-97ab-bd61cea6527c}, !- Zone Air Node Name
  {7d808800-b8d5-4ce3-8923-c989644cf710}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {250039c3-eb61-4729-8e5a-8f901c7e9264}, !- Group Rendering Name
  {1298da2d-1af5-41e1-9bc8-8a46397c2163}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2cceb7f2-706c-456f-b317-7460ba541f5e}; !- Humidistat Name

OS:PortList,
  {7d808800-b8d5-4ce3-8923-c989644cf710}, !- Handle
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {264ee1bc-3e7c-41b0-bc9d-716b001d75c4}, !- Handle
  Node 29,                                !- Name
  {5e7058c8-39ca-49dc-97ab-bd61cea6527c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e7058c8-39ca-49dc-97ab-bd61cea6527c}, !- Handle
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}, !- Source Object
  11,                                     !- Outlet Port
  {264ee1bc-3e7c-41b0-bc9d-716b001d75c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8802fc66-dba9-4fca-ab35-84abc0064a9b}, !- Handle
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}; !- HVAC Component

OS:PortList,
  {8dd3e598-3efe-4422-a57c-b04b2c43abf4}, !- Handle
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}; !- HVAC Component

OS:Sizing:Zone,
  {cc3b3f6d-beee-4a5c-a907-5f37fc232eb5}, !- Handle
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d619fc6-0770-4ede-9fa4-113063eaa9b0}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {d3db0167-f4f0-4326-bc87-4cc9283247e8}; !- Thermal Zone

OS:ThermalZone,
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}, !- Handle
  TZ-F8 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25791d12-55b8-4746-9663-e298a2799b62}, !- Zone Air Inlet Port List
  {d5734173-2991-4132-819d-332cfbf94ae1}, !- Zone Air Exhaust Port List
  {cfb8eb0e-c9ac-4dfc-976f-d6f0d73d6bf0}, !- Zone Air Node Name
  {08046a10-de59-4fd0-b046-1fdac7021e4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c2cc21b-a3db-4ed5-8b80-25ecfd4b5d07}, !- Group Rendering Name
  {3fca50c6-0e98-482c-becf-ac11ce75392a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {ae13a2c5-d905-4c6b-bfa9-aa04c743e984}; !- Humidistat Name

OS:PortList,
  {08046a10-de59-4fd0-b046-1fdac7021e4c}, !- Handle
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {093ae7d5-7879-4a9a-8c12-cfae5eb83bbe}, !- Handle
  Node 30,                                !- Name
  {cfb8eb0e-c9ac-4dfc-976f-d6f0d73d6bf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfb8eb0e-c9ac-4dfc-976f-d6f0d73d6bf0}, !- Handle
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}, !- Source Object
  11,                                     !- Outlet Port
  {093ae7d5-7879-4a9a-8c12-cfae5eb83bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25791d12-55b8-4746-9663-e298a2799b62}, !- Handle
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}; !- HVAC Component

OS:PortList,
  {d5734173-2991-4132-819d-332cfbf94ae1}, !- Handle
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}; !- HVAC Component

OS:Sizing:Zone,
  {f194b569-62e5-4fd0-af6c-bb72f174f98f}, !- Handle
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bd191b5-f39f-420f-bdc7-5af71e106e6b}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {681b17f2-1e28-4ce3-b949-60f2b6d83a9a}; !- Thermal Zone

OS:ThermalZone,
  {648c39e8-6362-4d78-997c-84670888cee5}, !- Handle
  TZ-F9 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8c124ed-16c2-4e89-b72f-40a5c49508b6}, !- Zone Air Inlet Port List
  {39e1dd6f-2607-4baf-9780-2dc06e7372fb}, !- Zone Air Exhaust Port List
  {30ff2bfc-3443-4c7e-9c51-2ef52f67bb4c}, !- Zone Air Node Name
  {8ccf21a8-09b1-4a33-a6b4-60ad1ffd70b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {037598cd-cdbd-4c04-b4d1-94a4c454676e}, !- Group Rendering Name
  {d612d3a5-bc23-4d70-9fac-4ff7e475db71}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e4d580e2-03d0-40fe-a014-45ed2fea574a}; !- Humidistat Name

OS:PortList,
  {8ccf21a8-09b1-4a33-a6b4-60ad1ffd70b9}, !- Handle
  {648c39e8-6362-4d78-997c-84670888cee5}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {36cc572d-c864-41d5-b025-28e3e470b849}, !- Handle
  Node 31,                                !- Name
  {30ff2bfc-3443-4c7e-9c51-2ef52f67bb4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ff2bfc-3443-4c7e-9c51-2ef52f67bb4c}, !- Handle
  {648c39e8-6362-4d78-997c-84670888cee5}, !- Source Object
  11,                                     !- Outlet Port
  {36cc572d-c864-41d5-b025-28e3e470b849}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8c124ed-16c2-4e89-b72f-40a5c49508b6}, !- Handle
  {648c39e8-6362-4d78-997c-84670888cee5}; !- HVAC Component

OS:PortList,
  {39e1dd6f-2607-4baf-9780-2dc06e7372fb}, !- Handle
  {648c39e8-6362-4d78-997c-84670888cee5}; !- HVAC Component

OS:Sizing:Zone,
  {5215ed12-fa46-4cc6-ac4c-6382bfd243f7}, !- Handle
  {648c39e8-6362-4d78-997c-84670888cee5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbc61653-ea5e-4d46-839f-316cba78eb59}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {648c39e8-6362-4d78-997c-84670888cee5}; !- Thermal Zone

OS:ThermalZone,
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}, !- Handle
  TZ-Office,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e0edba1-2cac-41a3-a1dd-37a6501e89c3}, !- Zone Air Inlet Port List
  {c7752ac3-be55-48b3-98f9-f6a8ecf89807}, !- Zone Air Exhaust Port List
  {818d9af5-bf63-4889-bdd2-25d2c5591200}, !- Zone Air Node Name
  {42e98b4b-858d-4295-9845-377b10d3f593}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {abb57953-075a-4af9-afb2-e8e390384ebd}, !- Group Rendering Name
  {5821138c-8d47-4414-bd81-78c3a4cd489e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {99820ad6-de29-4df8-b7c9-6be179be94e4}; !- Humidistat Name

OS:PortList,
  {42e98b4b-858d-4295-9845-377b10d3f593}, !- Handle
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a3e8ef9f-eac1-4dc8-afac-a02654714378}, !- Handle
  Node 32,                                !- Name
  {818d9af5-bf63-4889-bdd2-25d2c5591200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {818d9af5-bf63-4889-bdd2-25d2c5591200}, !- Handle
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}, !- Source Object
  11,                                     !- Outlet Port
  {a3e8ef9f-eac1-4dc8-afac-a02654714378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e0edba1-2cac-41a3-a1dd-37a6501e89c3}, !- Handle
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}; !- HVAC Component

OS:PortList,
  {c7752ac3-be55-48b3-98f9-f6a8ecf89807}, !- Handle
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}; !- HVAC Component

OS:Sizing:Zone,
  {a12a6364-d1eb-4b6d-be0a-0c3a9d381f50}, !- Handle
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb7d6c0d-0065-4b55-8b8d-4aeb59fc498f}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {4495e1e6-47ef-4b47-a3d5-598b3ed9dc0f}; !- Thermal Zone

OS:ThermalZone,
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}, !- Handle
  TZ-F7 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b32c75-beef-4d99-8b8b-40cf0ead8ff5}, !- Zone Air Inlet Port List
  {9a523e7d-8b1b-4825-90d6-bd9388db08de}, !- Zone Air Exhaust Port List
  {6f9d1ea2-5236-401b-b500-0aa29af05e69}, !- Zone Air Node Name
  {dac9ac64-b194-458d-806c-052ae1724cf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ccd386e-2f53-4552-8e42-8089ae4f7d7b}, !- Group Rendering Name
  {151d98ce-95d2-4969-b3da-b6cab83c2ff7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {850999f8-64dd-4992-8608-abe720b8ac6d}; !- Humidistat Name

OS:PortList,
  {dac9ac64-b194-458d-806c-052ae1724cf1}, !- Handle
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9df2a951-d85a-4c2a-a083-3b57afdd78b0}, !- Handle
  Node 33,                                !- Name
  {6f9d1ea2-5236-401b-b500-0aa29af05e69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f9d1ea2-5236-401b-b500-0aa29af05e69}, !- Handle
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}, !- Source Object
  11,                                     !- Outlet Port
  {9df2a951-d85a-4c2a-a083-3b57afdd78b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b32c75-beef-4d99-8b8b-40cf0ead8ff5}, !- Handle
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}; !- HVAC Component

OS:PortList,
  {9a523e7d-8b1b-4825-90d6-bd9388db08de}, !- Handle
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}; !- HVAC Component

OS:Sizing:Zone,
  {79759c1e-1e90-499c-a884-b486751fa8a4}, !- Handle
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65f2fefb-a95e-4e43-ad0e-cb2b4340c807}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {9a944975-633c-41e9-965a-f0ea3bfcfbd0}; !- Thermal Zone

OS:ThermalZone,
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}, !- Handle
  TZ-F9 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efe24e2c-6af6-4ee4-a0fd-460c7e3ae50d}, !- Zone Air Inlet Port List
  {45b25f3d-82ef-49fa-96d0-5e4a112f57df}, !- Zone Air Exhaust Port List
  {4ba2f247-122a-4aa0-b851-6b829545f681}, !- Zone Air Node Name
  {e2a7686a-a445-43b6-8d63-83bea54a4ece}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd24121e-4c02-4b0f-9542-3288e7b1ae9c}, !- Group Rendering Name
  {a30df0ed-3af4-4aab-aa95-6c8f8ee794dd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {be08cb00-1249-434b-92b1-163376fc1339}; !- Humidistat Name

OS:PortList,
  {e2a7686a-a445-43b6-8d63-83bea54a4ece}, !- Handle
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bf83bb8e-9261-4450-9108-2ceb3b8ad121}, !- Handle
  Node 34,                                !- Name
  {4ba2f247-122a-4aa0-b851-6b829545f681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba2f247-122a-4aa0-b851-6b829545f681}, !- Handle
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}, !- Source Object
  11,                                     !- Outlet Port
  {bf83bb8e-9261-4450-9108-2ceb3b8ad121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efe24e2c-6af6-4ee4-a0fd-460c7e3ae50d}, !- Handle
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}; !- HVAC Component

OS:PortList,
  {45b25f3d-82ef-49fa-96d0-5e4a112f57df}, !- Handle
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}; !- HVAC Component

OS:Sizing:Zone,
  {46d88079-761b-489a-8f9c-8d078d4ab50e}, !- Handle
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c49441bc-db54-40b9-a85c-f9d8669a49d7}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {d569569e-6b80-4b8f-a686-cae1bcfe152f}; !- Thermal Zone

OS:ThermalZone,
  {265b57a5-6adf-4f94-a074-caa6350a5dba}, !- Handle
  TZ-F4 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6da63e4f-b966-455b-8186-9f6ab6acc7b3}, !- Zone Air Inlet Port List
  {c696ad68-b5dd-412c-be5b-a7fd077385fb}, !- Zone Air Exhaust Port List
  {0bae2a59-8849-46ef-894f-710b26fdffa4}, !- Zone Air Node Name
  {f5c1558b-fce1-4a08-a76e-8bbf1bfd1e98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e82969c9-a619-430e-ac93-f8a7777a1d20}, !- Group Rendering Name
  {c251510a-7409-4208-a482-9ee3ce0c0c96}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {538d5c82-1ee4-4109-8ccd-cb1afaa4081c}; !- Humidistat Name

OS:PortList,
  {f5c1558b-fce1-4a08-a76e-8bbf1bfd1e98}, !- Handle
  {265b57a5-6adf-4f94-a074-caa6350a5dba}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ddc0d364-6866-4595-ba54-d3320495919f}, !- Handle
  Node 35,                                !- Name
  {0bae2a59-8849-46ef-894f-710b26fdffa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bae2a59-8849-46ef-894f-710b26fdffa4}, !- Handle
  {265b57a5-6adf-4f94-a074-caa6350a5dba}, !- Source Object
  11,                                     !- Outlet Port
  {ddc0d364-6866-4595-ba54-d3320495919f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6da63e4f-b966-455b-8186-9f6ab6acc7b3}, !- Handle
  {265b57a5-6adf-4f94-a074-caa6350a5dba}; !- HVAC Component

OS:PortList,
  {c696ad68-b5dd-412c-be5b-a7fd077385fb}, !- Handle
  {265b57a5-6adf-4f94-a074-caa6350a5dba}; !- HVAC Component

OS:Sizing:Zone,
  {1c98bae8-746d-468a-90e0-04c927e79d5b}, !- Handle
  {265b57a5-6adf-4f94-a074-caa6350a5dba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {317d8ea1-2a6a-46d0-91cf-51bb29903a85}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {265b57a5-6adf-4f94-a074-caa6350a5dba}; !- Thermal Zone

OS:ThermalZone,
  {90f3f011-92dc-4843-af66-63400e05e92e}, !- Handle
  TZ-M N2 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4758eaa-89ba-4e84-9f90-bb202493b1aa}, !- Zone Air Inlet Port List
  {d3530ba9-39e6-4af8-95c5-f39e0edbccef}, !- Zone Air Exhaust Port List
  {2907d91a-fdff-443e-8e15-0d6424020731}, !- Zone Air Node Name
  {430917d7-854a-47a8-89b0-bc0993d3fb76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a61538f8-8455-423b-a874-cee708a7711a}, !- Group Rendering Name
  {ce2ea847-c6a3-4c0b-b808-327e3bee1132}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e0116f96-7a69-420f-bdbc-e8a5515ca1bb}; !- Humidistat Name

OS:PortList,
  {430917d7-854a-47a8-89b0-bc0993d3fb76}, !- Handle
  {90f3f011-92dc-4843-af66-63400e05e92e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {7f598cc4-12e5-42c6-92aa-28c72dc39903}, !- Handle
  Node 36,                                !- Name
  {2907d91a-fdff-443e-8e15-0d6424020731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2907d91a-fdff-443e-8e15-0d6424020731}, !- Handle
  {90f3f011-92dc-4843-af66-63400e05e92e}, !- Source Object
  11,                                     !- Outlet Port
  {7f598cc4-12e5-42c6-92aa-28c72dc39903}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4758eaa-89ba-4e84-9f90-bb202493b1aa}, !- Handle
  {90f3f011-92dc-4843-af66-63400e05e92e}; !- HVAC Component

OS:PortList,
  {d3530ba9-39e6-4af8-95c5-f39e0edbccef}, !- Handle
  {90f3f011-92dc-4843-af66-63400e05e92e}; !- HVAC Component

OS:Sizing:Zone,
  {55e52702-9592-40a0-a7db-90e0c4a39467}, !- Handle
  {90f3f011-92dc-4843-af66-63400e05e92e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10f6a434-7f4a-4818-b577-77d11d1a2e4c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {90f3f011-92dc-4843-af66-63400e05e92e}; !- Thermal Zone

OS:ThermalZone,
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}, !- Handle
  TZ-G NE Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61d75998-d86a-44a8-adee-ffc6d3297021}, !- Zone Air Inlet Port List
  {3962c243-d680-4600-8b62-076b27ad80d8}, !- Zone Air Exhaust Port List
  {aa1e90d4-390d-430b-9f2c-7bc7a3bfb84a}, !- Zone Air Node Name
  {fcbfb40e-9120-4ee0-894a-fb9be0eb3497}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3b984be-0454-4cce-9811-32a49a2a5a22}, !- Group Rendering Name
  {a922dc7b-8b17-4705-ae5b-a9aff4f6a18f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {87d020c7-8c3d-4ea2-a30d-bfee29663ab8}; !- Humidistat Name

OS:PortList,
  {fcbfb40e-9120-4ee0-894a-fb9be0eb3497}, !- Handle
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ff0ec8b0-3043-4ff9-b2e6-69c2a83e7c25}, !- Handle
  Node 37,                                !- Name
  {aa1e90d4-390d-430b-9f2c-7bc7a3bfb84a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa1e90d4-390d-430b-9f2c-7bc7a3bfb84a}, !- Handle
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}, !- Source Object
  11,                                     !- Outlet Port
  {ff0ec8b0-3043-4ff9-b2e6-69c2a83e7c25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61d75998-d86a-44a8-adee-ffc6d3297021}, !- Handle
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}; !- HVAC Component

OS:PortList,
  {3962c243-d680-4600-8b62-076b27ad80d8}, !- Handle
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}; !- HVAC Component

OS:Sizing:Zone,
  {5f353981-2d4d-4121-b048-1e968060b863}, !- Handle
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbb47c41-fbc9-4752-87a9-43ae175bfcee}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {945bbc0d-0f65-4f90-a05f-0a7608f343f1}; !- Thermal Zone

OS:ThermalZone,
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}, !- Handle
  TZ-F7 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4003dd29-dac6-412e-b860-f1bf8b052756}, !- Zone Air Inlet Port List
  {6029c05f-a2f4-4ecf-9916-010fbc7d541f}, !- Zone Air Exhaust Port List
  {961cc240-5e94-4a70-8696-e003a0316ff3}, !- Zone Air Node Name
  {d65a6292-4d00-41b0-ab42-25cb59cc4b89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9d739db-391c-4db4-983e-320204a9dcdb}, !- Group Rendering Name
  {2d9bc3fe-e685-4b84-aeb1-8eb185855fef}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {fb0f5379-b505-469b-be78-767e35c06195}; !- Humidistat Name

OS:PortList,
  {d65a6292-4d00-41b0-ab42-25cb59cc4b89}, !- Handle
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c62b7158-c7ef-4bd3-bd0c-d27d98f87f70}, !- Handle
  Node 38,                                !- Name
  {961cc240-5e94-4a70-8696-e003a0316ff3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {961cc240-5e94-4a70-8696-e003a0316ff3}, !- Handle
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}, !- Source Object
  11,                                     !- Outlet Port
  {c62b7158-c7ef-4bd3-bd0c-d27d98f87f70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4003dd29-dac6-412e-b860-f1bf8b052756}, !- Handle
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}; !- HVAC Component

OS:PortList,
  {6029c05f-a2f4-4ecf-9916-010fbc7d541f}, !- Handle
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}; !- HVAC Component

OS:Sizing:Zone,
  {93766ff7-772f-4114-929d-b436683d417c}, !- Handle
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c5b110d-6217-459e-9302-cf2ad805cac7}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {9b9d3870-c5fd-4dd7-9bb3-e32125b4d3dd}; !- Thermal Zone

OS:ThermalZone,
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}, !- Handle
  TZ-F4 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {636c3912-c3db-4b46-80fd-92eac991a129}, !- Zone Air Inlet Port List
  {5fb04ac6-9f63-45d3-93d1-d3ba75dcc68c}, !- Zone Air Exhaust Port List
  {5364d7de-c0c8-4f94-a1a8-4bad5fd70bb4}, !- Zone Air Node Name
  {55700cda-eb21-4db3-9eaf-9e5dc56b765b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b709e4ab-ac16-4eee-af88-a197da23867c}, !- Group Rendering Name
  {0305dd49-32be-4cad-a3c3-f847cdc03c0e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8fe7766f-f898-40f4-bd9f-84306647671d}; !- Humidistat Name

OS:PortList,
  {55700cda-eb21-4db3-9eaf-9e5dc56b765b}, !- Handle
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6987054a-c42d-4fad-84eb-6cb24740c3a7}, !- Handle
  Node 39,                                !- Name
  {5364d7de-c0c8-4f94-a1a8-4bad5fd70bb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5364d7de-c0c8-4f94-a1a8-4bad5fd70bb4}, !- Handle
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}, !- Source Object
  11,                                     !- Outlet Port
  {6987054a-c42d-4fad-84eb-6cb24740c3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {636c3912-c3db-4b46-80fd-92eac991a129}, !- Handle
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}; !- HVAC Component

OS:PortList,
  {5fb04ac6-9f63-45d3-93d1-d3ba75dcc68c}, !- Handle
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}; !- HVAC Component

OS:Sizing:Zone,
  {4bd4b276-aa1d-416b-b719-adc6e07db284}, !- Handle
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27385a58-c524-48bd-a6ff-534a87c37baa}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {9e7db5e4-9e30-46a0-a76a-b8f3c6f08326}; !- Thermal Zone

OS:ThermalZone,
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}, !- Handle
  TZ-T Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3657ea17-2dcc-4924-b151-3ea5c530178c}, !- Zone Air Inlet Port List
  {587574cb-1204-428f-b71e-40aef9fd8833}, !- Zone Air Exhaust Port List
  {83654c78-eb41-443d-bf4f-3fb69cfb43d3}, !- Zone Air Node Name
  {4bc4c2b2-8308-495d-b1b0-d8499a4589e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa847ff9-7738-4f25-afce-0b6c28ff354e}, !- Group Rendering Name
  {519be9ca-638f-4a5a-8810-296506712639}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {83e0124e-74d6-4e9a-aab4-581dfd18a390}; !- Humidistat Name

OS:PortList,
  {4bc4c2b2-8308-495d-b1b0-d8499a4589e9}, !- Handle
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {69ca7e23-463f-40e9-af54-b9cef3343d5b}, !- Handle
  Node 40,                                !- Name
  {83654c78-eb41-443d-bf4f-3fb69cfb43d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83654c78-eb41-443d-bf4f-3fb69cfb43d3}, !- Handle
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}, !- Source Object
  11,                                     !- Outlet Port
  {69ca7e23-463f-40e9-af54-b9cef3343d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3657ea17-2dcc-4924-b151-3ea5c530178c}, !- Handle
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}; !- HVAC Component

OS:PortList,
  {587574cb-1204-428f-b71e-40aef9fd8833}, !- Handle
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}; !- HVAC Component

OS:Sizing:Zone,
  {237d1821-448f-414e-b29f-fc1fc3e86b00}, !- Handle
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3276c465-34b4-4d79-9515-19956b808376}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {9afed35a-cf38-4e44-b4dc-6bcadf882f10}; !- Thermal Zone

OS:ThermalZone,
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}, !- Handle
  TZ-F6 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97b9b27c-6e02-422b-b845-5b217be977f7}, !- Zone Air Inlet Port List
  {cd64366b-1a75-4a00-9795-d58dba4b1938}, !- Zone Air Exhaust Port List
  {377d5775-07fe-46dc-a9e4-31894e10b386}, !- Zone Air Node Name
  {ae1473c6-0d4c-4471-8f4b-950882260c1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc5d07d5-bd88-4d31-b994-b3ed8cd31f21}, !- Group Rendering Name
  {bab0469f-a781-4cb7-bc7a-7851b716cbc7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8f9712b7-b666-4d7b-8f3a-7c4d3ef53fa0}; !- Humidistat Name

OS:PortList,
  {ae1473c6-0d4c-4471-8f4b-950882260c1a}, !- Handle
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {c609d515-63af-4d6c-8cea-6085e09bedde}, !- Handle
  Node 41,                                !- Name
  {377d5775-07fe-46dc-a9e4-31894e10b386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377d5775-07fe-46dc-a9e4-31894e10b386}, !- Handle
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}, !- Source Object
  11,                                     !- Outlet Port
  {c609d515-63af-4d6c-8cea-6085e09bedde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97b9b27c-6e02-422b-b845-5b217be977f7}, !- Handle
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}; !- HVAC Component

OS:PortList,
  {cd64366b-1a75-4a00-9795-d58dba4b1938}, !- Handle
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}; !- HVAC Component

OS:Sizing:Zone,
  {08db5090-35be-4fe9-a4a9-fb76efae5ec5}, !- Handle
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19ef3207-8ef1-436e-b8db-06487b084a4d}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {f2495788-2ae1-49e6-ac31-c83eaf9f2cdd}; !- Thermal Zone

OS:ThermalZone,
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}, !- Handle
  TZ-F2 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {313c0f29-a9e5-466c-ae3c-ffc49bf194be}, !- Zone Air Inlet Port List
  {76924049-f504-4aa8-9ad0-e23a1a44806b}, !- Zone Air Exhaust Port List
  {73b5959e-bc2c-409f-a33e-3e1bcb22dba8}, !- Zone Air Node Name
  {9094738d-2575-44ef-b10b-bfd7daec3b9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e37dacb-bd52-43cc-95a4-a9b834a56004}, !- Group Rendering Name
  {05b2a02f-7943-4415-aae8-bbbfb37444d4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8f067f31-2dd1-42e5-85d9-0cb315cb66cd}; !- Humidistat Name

OS:PortList,
  {9094738d-2575-44ef-b10b-bfd7daec3b9f}, !- Handle
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {63d415ca-959a-4311-b17c-b333f9970887}, !- Handle
  Node 42,                                !- Name
  {73b5959e-bc2c-409f-a33e-3e1bcb22dba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73b5959e-bc2c-409f-a33e-3e1bcb22dba8}, !- Handle
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}, !- Source Object
  11,                                     !- Outlet Port
  {63d415ca-959a-4311-b17c-b333f9970887}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {313c0f29-a9e5-466c-ae3c-ffc49bf194be}, !- Handle
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}; !- HVAC Component

OS:PortList,
  {76924049-f504-4aa8-9ad0-e23a1a44806b}, !- Handle
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}; !- HVAC Component

OS:Sizing:Zone,
  {4d2408be-b9a6-4a3d-98b8-60eeadd18e7e}, !- Handle
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bea1063-a5d1-48c3-b602-2e940be126f6}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {7c3545ea-f84f-4f74-b645-5f58f6f3817a}; !- Thermal Zone

OS:ThermalZone,
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}, !- Handle
  TZ-F4 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee36d8ff-2b54-4b5b-9363-6e2da8ad7953}, !- Zone Air Inlet Port List
  {b67c38b3-08e6-4548-9bd2-75d5d43a7313}, !- Zone Air Exhaust Port List
  {3d7db2b8-2d15-400f-9f19-542b8e74c433}, !- Zone Air Node Name
  {8e1a68da-9741-4d10-8537-0cbbd2689f30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {246da69f-05f6-469f-a4de-acf5bd736ec3}, !- Group Rendering Name
  {cdb42ba7-1328-430f-bea3-f1eed5cc97b1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {edd9e9bc-88db-4bf2-8b25-4c8203cb7cae}; !- Humidistat Name

OS:PortList,
  {8e1a68da-9741-4d10-8537-0cbbd2689f30}, !- Handle
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {73f2c3b6-5530-4a2c-84fd-d62b10205938}, !- Handle
  Node 43,                                !- Name
  {3d7db2b8-2d15-400f-9f19-542b8e74c433}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d7db2b8-2d15-400f-9f19-542b8e74c433}, !- Handle
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}, !- Source Object
  11,                                     !- Outlet Port
  {73f2c3b6-5530-4a2c-84fd-d62b10205938}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee36d8ff-2b54-4b5b-9363-6e2da8ad7953}, !- Handle
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}; !- HVAC Component

OS:PortList,
  {b67c38b3-08e6-4548-9bd2-75d5d43a7313}, !- Handle
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}; !- HVAC Component

OS:Sizing:Zone,
  {c1fc6253-7072-412a-b7b3-82a22dd5a377}, !- Handle
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84845aee-22cf-4e72-9a44-6e53e6e41381}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {54e9730f-a768-466b-a904-ef8ce7cc69fd}; !- Thermal Zone

OS:ThermalZone,
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}, !- Handle
  TZ-G Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {068613d8-45ea-48dd-9a51-36ce11c63e28}, !- Zone Air Inlet Port List
  {33a7aa49-9d0b-4daa-a9c1-a1062782cf52}, !- Zone Air Exhaust Port List
  {ed6df558-6d61-4d43-bae8-a97f1fdd9945}, !- Zone Air Node Name
  {0ff2c189-b67a-4aab-8c30-0df6eb813294}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {441ee485-eaa4-4e3f-97e1-54e2be9c30b3}, !- Group Rendering Name
  {8996fc46-dac3-4460-8335-d2bcaf75a39e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f657349c-e3cb-4220-be59-212bc4160d46}; !- Humidistat Name

OS:PortList,
  {0ff2c189-b67a-4aab-8c30-0df6eb813294}, !- Handle
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0525b404-fde4-4107-bc86-e6e968863ed5}, !- Handle
  Node 44,                                !- Name
  {ed6df558-6d61-4d43-bae8-a97f1fdd9945}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed6df558-6d61-4d43-bae8-a97f1fdd9945}, !- Handle
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}, !- Source Object
  11,                                     !- Outlet Port
  {0525b404-fde4-4107-bc86-e6e968863ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {068613d8-45ea-48dd-9a51-36ce11c63e28}, !- Handle
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}; !- HVAC Component

OS:PortList,
  {33a7aa49-9d0b-4daa-a9c1-a1062782cf52}, !- Handle
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}; !- HVAC Component

OS:Sizing:Zone,
  {43da47fb-f99f-41b4-866f-cfb9189670eb}, !- Handle
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e12455d-061d-4bd9-a429-09cbf187b1c1}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ef814943-ef02-4020-b925-7aa5fbf60d4a}; !- Thermal Zone

OS:ThermalZone,
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}, !- Handle
  TZ-F9 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9365675-32c7-4642-8d1d-105540b76fad}, !- Zone Air Inlet Port List
  {e3cf0ec2-03fa-4d8a-9fa5-9947ee5c5c2b}, !- Zone Air Exhaust Port List
  {fddc52cc-cb58-40ee-a458-68961ce937f4}, !- Zone Air Node Name
  {4fe59d70-c0a1-45d6-9094-8330fd6d9d63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1881c591-4e64-4193-9f47-60e734ae9677}, !- Group Rendering Name
  {4ef9876b-3cd3-4e98-854d-15eb101f3510}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a842f8cb-8983-4967-9f32-b6ea6208608b}; !- Humidistat Name

OS:PortList,
  {4fe59d70-c0a1-45d6-9094-8330fd6d9d63}, !- Handle
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {652499a4-5af0-4cf8-b1ef-a5964b817ea9}, !- Handle
  Node 45,                                !- Name
  {fddc52cc-cb58-40ee-a458-68961ce937f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fddc52cc-cb58-40ee-a458-68961ce937f4}, !- Handle
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}, !- Source Object
  11,                                     !- Outlet Port
  {652499a4-5af0-4cf8-b1ef-a5964b817ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9365675-32c7-4642-8d1d-105540b76fad}, !- Handle
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}; !- HVAC Component

OS:PortList,
  {e3cf0ec2-03fa-4d8a-9fa5-9947ee5c5c2b}, !- Handle
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}; !- HVAC Component

OS:Sizing:Zone,
  {b84d2460-9db7-433f-a0ed-823c9b11a328}, !- Handle
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30e36ac6-da81-42c9-a86d-8aa9159950c1}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {d71b6863-0c13-40ec-934e-8c1a9c05e451}; !- Thermal Zone

OS:ThermalZone,
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}, !- Handle
  TZ-F8 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e2e426e-63cd-4e07-8d35-36b378f002f6}, !- Zone Air Inlet Port List
  {0e1fc7d3-345e-4a0c-91e1-8274d3f04bc2}, !- Zone Air Exhaust Port List
  {7592bbf4-1bc5-4fe8-880d-3fb5a1423611}, !- Zone Air Node Name
  {542b6337-6ac0-4b29-989a-b2b534c9afea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac2cba62-cc59-4351-8d9d-f2bce1c94883}, !- Group Rendering Name
  {4d22d8f8-4806-4e3e-b698-ddfb6f08e808}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {88e87c44-efac-4539-ac57-8ca38bc89344}; !- Humidistat Name

OS:PortList,
  {542b6337-6ac0-4b29-989a-b2b534c9afea}, !- Handle
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fab6f717-12cf-4003-bb7e-8a6d7530693f}, !- Handle
  Node 46,                                !- Name
  {7592bbf4-1bc5-4fe8-880d-3fb5a1423611}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7592bbf4-1bc5-4fe8-880d-3fb5a1423611}, !- Handle
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}, !- Source Object
  11,                                     !- Outlet Port
  {fab6f717-12cf-4003-bb7e-8a6d7530693f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e2e426e-63cd-4e07-8d35-36b378f002f6}, !- Handle
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}; !- HVAC Component

OS:PortList,
  {0e1fc7d3-345e-4a0c-91e1-8274d3f04bc2}, !- Handle
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}; !- HVAC Component

OS:Sizing:Zone,
  {a9e68cfc-cf86-4a87-8d78-ed4bb0e91673}, !- Handle
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51ee4dae-87e7-4f5a-b9e7-69e48074daeb}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a2ee25d4-5cff-4185-af42-3de0fbb75a66}; !- Thermal Zone

OS:ThermalZone,
  {ee5debfc-4c95-45ee-bf94-221021cfa323}, !- Handle
  TZ-F7 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f89036a7-2a1f-44c1-a3b6-c0a9ffa0a344}, !- Zone Air Inlet Port List
  {b132dc91-42fd-4527-a85e-4269292fbbf1}, !- Zone Air Exhaust Port List
  {dc56bd3f-f92c-4a38-99cf-718270114572}, !- Zone Air Node Name
  {6abf769b-abf7-497d-b050-1856fd4230d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3eb88ad2-dc59-4806-91c5-ff062486e1c8}, !- Group Rendering Name
  {e7fa8023-6d0e-48db-b9c6-948d0e6eb1b4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {eb9443cf-216a-46cd-8453-d485b8fcc99a}; !- Humidistat Name

OS:PortList,
  {6abf769b-abf7-497d-b050-1856fd4230d6}, !- Handle
  {ee5debfc-4c95-45ee-bf94-221021cfa323}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {414a48a9-40a7-41a7-849c-ac81c1b2fe0a}, !- Handle
  Node 47,                                !- Name
  {dc56bd3f-f92c-4a38-99cf-718270114572}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc56bd3f-f92c-4a38-99cf-718270114572}, !- Handle
  {ee5debfc-4c95-45ee-bf94-221021cfa323}, !- Source Object
  11,                                     !- Outlet Port
  {414a48a9-40a7-41a7-849c-ac81c1b2fe0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f89036a7-2a1f-44c1-a3b6-c0a9ffa0a344}, !- Handle
  {ee5debfc-4c95-45ee-bf94-221021cfa323}; !- HVAC Component

OS:PortList,
  {b132dc91-42fd-4527-a85e-4269292fbbf1}, !- Handle
  {ee5debfc-4c95-45ee-bf94-221021cfa323}; !- HVAC Component

OS:Sizing:Zone,
  {e92108e9-f8b8-4ec6-8113-ee06174f5244}, !- Handle
  {ee5debfc-4c95-45ee-bf94-221021cfa323}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e54dfb79-1a3e-44f5-b556-fe673fe106fe}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {ee5debfc-4c95-45ee-bf94-221021cfa323}; !- Thermal Zone

OS:ThermalZone,
  {ff6cc697-11cf-49ee-a8de-bbf621617873}, !- Handle
  TZ-F2 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5c45c2-5c78-443e-8f4b-d4a1c57f6685}, !- Zone Air Inlet Port List
  {409bbf95-ca63-48d1-969f-7a6f885e6fc1}, !- Zone Air Exhaust Port List
  {16d7d4de-0a1b-4e38-911d-28ad34948fcd}, !- Zone Air Node Name
  {774440be-dd05-4ba8-972c-31be5e21a021}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {470b0854-10ee-41c9-a8c0-2e1d233d8c86}, !- Group Rendering Name
  {c9f8c795-da31-4b09-b53b-7299512f58ca}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {de781f63-2ac8-4d15-b9ec-6b19bcee2eb6}; !- Humidistat Name

OS:PortList,
  {774440be-dd05-4ba8-972c-31be5e21a021}, !- Handle
  {ff6cc697-11cf-49ee-a8de-bbf621617873}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5f759fec-9c38-472b-bc3b-9b5b21626188}, !- Handle
  Node 48,                                !- Name
  {16d7d4de-0a1b-4e38-911d-28ad34948fcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16d7d4de-0a1b-4e38-911d-28ad34948fcd}, !- Handle
  {ff6cc697-11cf-49ee-a8de-bbf621617873}, !- Source Object
  11,                                     !- Outlet Port
  {5f759fec-9c38-472b-bc3b-9b5b21626188}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5c45c2-5c78-443e-8f4b-d4a1c57f6685}, !- Handle
  {ff6cc697-11cf-49ee-a8de-bbf621617873}; !- HVAC Component

OS:PortList,
  {409bbf95-ca63-48d1-969f-7a6f885e6fc1}, !- Handle
  {ff6cc697-11cf-49ee-a8de-bbf621617873}; !- HVAC Component

OS:Sizing:Zone,
  {ab7735d3-1cf8-4701-ad94-8fb4a8ee6d07}, !- Handle
  {ff6cc697-11cf-49ee-a8de-bbf621617873}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8a85736-a2ef-48c1-9d16-6fccb038fdc0}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {ff6cc697-11cf-49ee-a8de-bbf621617873}; !- Thermal Zone

OS:ThermalZone,
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}, !- Handle
  TZ-G N1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dfe78d8-43d2-4929-9796-7b7edcd7bcf1}, !- Zone Air Inlet Port List
  {3b9dfcf4-e918-47e6-836e-1a12583c6166}, !- Zone Air Exhaust Port List
  {13384839-03a0-4e0d-a94e-70df14397a1d}, !- Zone Air Node Name
  {27b24848-7ed7-46ad-8621-34e2ef8e71df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8daa547d-13b5-4c48-b774-995f9f7b5aad}, !- Group Rendering Name
  {5dd18fa6-3392-4fca-83c0-14c6324768bc}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {55343a3b-c8d5-4e01-a78f-73656f40449c}; !- Humidistat Name

OS:PortList,
  {27b24848-7ed7-46ad-8621-34e2ef8e71df}, !- Handle
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {eb6d702e-3bb9-443e-9f4a-4fb312816d4a}, !- Handle
  Node 49,                                !- Name
  {13384839-03a0-4e0d-a94e-70df14397a1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13384839-03a0-4e0d-a94e-70df14397a1d}, !- Handle
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}, !- Source Object
  11,                                     !- Outlet Port
  {eb6d702e-3bb9-443e-9f4a-4fb312816d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dfe78d8-43d2-4929-9796-7b7edcd7bcf1}, !- Handle
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}; !- HVAC Component

OS:PortList,
  {3b9dfcf4-e918-47e6-836e-1a12583c6166}, !- Handle
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}; !- HVAC Component

OS:Sizing:Zone,
  {d80435ca-c614-4aec-bf1c-709542835e04}, !- Handle
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c07e767-f086-4bdc-9089-9d7b44d1159d}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {66d67643-dbf4-460b-94e9-a50eb4c5187f}; !- Thermal Zone

OS:ThermalZone,
  {091641c3-1665-465b-961b-eb6d06d6e969}, !- Handle
  TZ-F7 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe9cc5ed-9464-458b-b4b5-c8c3056d554d}, !- Zone Air Inlet Port List
  {9fea42d7-710f-4f7e-bfc8-3718a076a944}, !- Zone Air Exhaust Port List
  {a3cadc08-0a8e-4331-abab-04705a415d76}, !- Zone Air Node Name
  {fc3d0c2d-00c5-4618-b2f6-fc60fe75e88a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef79618d-6e30-4442-9b58-bd4b6e4571f2}, !- Group Rendering Name
  {64f35adc-9bf4-40b5-9ee2-d4bd3f7fa1b6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4945977a-ab1f-4b64-98a4-517dd8577ca0}; !- Humidistat Name

OS:PortList,
  {fc3d0c2d-00c5-4618-b2f6-fc60fe75e88a}, !- Handle
  {091641c3-1665-465b-961b-eb6d06d6e969}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {07b7557d-e0eb-4c20-90ea-c55ad92d7f1b}, !- Handle
  Node 50,                                !- Name
  {a3cadc08-0a8e-4331-abab-04705a415d76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3cadc08-0a8e-4331-abab-04705a415d76}, !- Handle
  {091641c3-1665-465b-961b-eb6d06d6e969}, !- Source Object
  11,                                     !- Outlet Port
  {07b7557d-e0eb-4c20-90ea-c55ad92d7f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe9cc5ed-9464-458b-b4b5-c8c3056d554d}, !- Handle
  {091641c3-1665-465b-961b-eb6d06d6e969}; !- HVAC Component

OS:PortList,
  {9fea42d7-710f-4f7e-bfc8-3718a076a944}, !- Handle
  {091641c3-1665-465b-961b-eb6d06d6e969}; !- HVAC Component

OS:Sizing:Zone,
  {3f80df40-2ac3-45b4-aa10-c292d47ea0b6}, !- Handle
  {091641c3-1665-465b-961b-eb6d06d6e969}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a48f18a7-e529-4763-b140-2142f262143d}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {091641c3-1665-465b-961b-eb6d06d6e969}; !- Thermal Zone

OS:ThermalZone,
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}, !- Handle
  TZ-F7 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f8257f7-0139-47c5-affc-a3968f1e14ef}, !- Zone Air Inlet Port List
  {7e6be680-afdf-41af-882e-25fb47f68f5e}, !- Zone Air Exhaust Port List
  {e0585ff5-b765-485e-ac49-8f15ef19f7ed}, !- Zone Air Node Name
  {b094d207-3357-45e4-9181-a7163a556e41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32137320-0eff-4430-b438-67f983f45a8a}, !- Group Rendering Name
  {8e9afc02-0efc-4474-b384-0d82a1f0320f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {00d9dded-679e-482d-ac75-88dbc2c38f09}; !- Humidistat Name

OS:PortList,
  {b094d207-3357-45e4-9181-a7163a556e41}, !- Handle
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {30269fd7-d84b-40d9-b3d1-d163cb3f5a8e}, !- Handle
  Node 51,                                !- Name
  {e0585ff5-b765-485e-ac49-8f15ef19f7ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0585ff5-b765-485e-ac49-8f15ef19f7ed}, !- Handle
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}, !- Source Object
  11,                                     !- Outlet Port
  {30269fd7-d84b-40d9-b3d1-d163cb3f5a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f8257f7-0139-47c5-affc-a3968f1e14ef}, !- Handle
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}; !- HVAC Component

OS:PortList,
  {7e6be680-afdf-41af-882e-25fb47f68f5e}, !- Handle
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}; !- HVAC Component

OS:Sizing:Zone,
  {e051531a-8817-40ee-a09e-02e500c21bca}, !- Handle
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bc3fafa-b0ee-452e-9c9b-7f93b0fa0660}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {51bad4d8-feb6-4129-b886-31dd58c88e1f}; !- Thermal Zone

OS:ThermalZone,
  {fc95745d-4351-4296-8902-fd783826d9e7}, !- Handle
  TZ-M NE Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67b4c467-8cc0-42ea-aa6d-57aa2bdcb02f}, !- Zone Air Inlet Port List
  {d7e20887-e681-4aa4-99ae-a14529752bfa}, !- Zone Air Exhaust Port List
  {2c7b0c13-62f5-44c5-860f-da8f0c6cea75}, !- Zone Air Node Name
  {8c5dfec2-c1c5-421e-90e4-8da56f42b25f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8b7fab5-c134-4cc3-aaa9-21a17ca43b7e}, !- Group Rendering Name
  {dd0060fe-90e3-4468-a4fc-5defe498c3af}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f26aaaff-90dc-4209-b960-769b29642060}; !- Humidistat Name

OS:PortList,
  {8c5dfec2-c1c5-421e-90e4-8da56f42b25f}, !- Handle
  {fc95745d-4351-4296-8902-fd783826d9e7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {75c72936-93d3-43c5-908f-42c78e1c94f0}, !- Handle
  Node 52,                                !- Name
  {2c7b0c13-62f5-44c5-860f-da8f0c6cea75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c7b0c13-62f5-44c5-860f-da8f0c6cea75}, !- Handle
  {fc95745d-4351-4296-8902-fd783826d9e7}, !- Source Object
  11,                                     !- Outlet Port
  {75c72936-93d3-43c5-908f-42c78e1c94f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67b4c467-8cc0-42ea-aa6d-57aa2bdcb02f}, !- Handle
  {fc95745d-4351-4296-8902-fd783826d9e7}; !- HVAC Component

OS:PortList,
  {d7e20887-e681-4aa4-99ae-a14529752bfa}, !- Handle
  {fc95745d-4351-4296-8902-fd783826d9e7}; !- HVAC Component

OS:Sizing:Zone,
  {320a305d-0d0b-4b49-9fb5-28c223ebf05c}, !- Handle
  {fc95745d-4351-4296-8902-fd783826d9e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b0ae651-661a-45cf-916d-6e15928227c8}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {fc95745d-4351-4296-8902-fd783826d9e7}; !- Thermal Zone

OS:ThermalZone,
  {4efee4b9-74cb-4745-95fc-28d0772869db}, !- Handle
  TZ-F8 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2c20c94-e254-4d5f-9dd9-9da37a87df53}, !- Zone Air Inlet Port List
  {dd7c1782-fb6b-4d76-83e9-220d285e3d07}, !- Zone Air Exhaust Port List
  {7076c05c-cc76-407e-927a-636b77601439}, !- Zone Air Node Name
  {ebd1d089-49dd-4088-a730-62c6b4c82eba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2eceb145-55b6-4562-8007-d64f33ef4a81}, !- Group Rendering Name
  {469b2f95-27a9-4518-95cb-0b187b7df582}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {6b4dfc3c-3d76-4c43-905f-40f5f2f2e37e}; !- Humidistat Name

OS:PortList,
  {ebd1d089-49dd-4088-a730-62c6b4c82eba}, !- Handle
  {4efee4b9-74cb-4745-95fc-28d0772869db}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a99d3713-066a-4924-bd91-bd5bc3c4555e}, !- Handle
  Node 53,                                !- Name
  {7076c05c-cc76-407e-927a-636b77601439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7076c05c-cc76-407e-927a-636b77601439}, !- Handle
  {4efee4b9-74cb-4745-95fc-28d0772869db}, !- Source Object
  11,                                     !- Outlet Port
  {a99d3713-066a-4924-bd91-bd5bc3c4555e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2c20c94-e254-4d5f-9dd9-9da37a87df53}, !- Handle
  {4efee4b9-74cb-4745-95fc-28d0772869db}; !- HVAC Component

OS:PortList,
  {dd7c1782-fb6b-4d76-83e9-220d285e3d07}, !- Handle
  {4efee4b9-74cb-4745-95fc-28d0772869db}; !- HVAC Component

OS:Sizing:Zone,
  {ac8f4da5-9a77-467d-b690-834b24593b14}, !- Handle
  {4efee4b9-74cb-4745-95fc-28d0772869db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8fab6eb-68a0-4581-984a-f04b0b1f0119}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {4efee4b9-74cb-4745-95fc-28d0772869db}; !- Thermal Zone

OS:ThermalZone,
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}, !- Handle
  TZ-F4 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac3af409-b68b-4ac4-8200-7a1f99e71fe4}, !- Zone Air Inlet Port List
  {db6adfdf-6c74-4d33-9c19-29128469fdf4}, !- Zone Air Exhaust Port List
  {1827ecd7-536d-4175-aaab-5d07e679bfcb}, !- Zone Air Node Name
  {c50c8049-6c0b-4eee-a91a-a322fe8d3f64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e522865-680c-4fae-80f9-d33976fe97be}, !- Group Rendering Name
  {5cb46658-6047-4024-887d-b1bca6c314d7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d761fa11-d1fa-4325-9a6e-e39895df9c05}; !- Humidistat Name

OS:PortList,
  {c50c8049-6c0b-4eee-a91a-a322fe8d3f64}, !- Handle
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e8d3ce13-0d2c-4f50-b042-b11b42e56b14}, !- Handle
  Node 54,                                !- Name
  {1827ecd7-536d-4175-aaab-5d07e679bfcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1827ecd7-536d-4175-aaab-5d07e679bfcb}, !- Handle
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}, !- Source Object
  11,                                     !- Outlet Port
  {e8d3ce13-0d2c-4f50-b042-b11b42e56b14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac3af409-b68b-4ac4-8200-7a1f99e71fe4}, !- Handle
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}; !- HVAC Component

OS:PortList,
  {db6adfdf-6c74-4d33-9c19-29128469fdf4}, !- Handle
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}; !- HVAC Component

OS:Sizing:Zone,
  {b396712f-0bc5-4feb-8d59-1302de6b759a}, !- Handle
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bb945f1-a14a-41b3-9536-366d0ce1f92a}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {9f9e4a97-a78e-4f40-86d7-fdcf80badcb0}; !- Thermal Zone

OS:ThermalZone,
  {2bcd1f37-d001-4548-ac20-762251993ac1}, !- Handle
  TZ-T SW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fb1acf0-8e1e-44c6-98dc-31cc6636cdf6}, !- Zone Air Inlet Port List
  {de7002af-2e7a-4ba8-9342-65a6668f6ddf}, !- Zone Air Exhaust Port List
  {0bad6195-d8b1-4758-92d1-3ad6e73ca78b}, !- Zone Air Node Name
  {d2800faa-f399-44cc-8de2-a0e67abdc001}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7ee6af4-8095-47f5-a4ac-ed73e0854639}, !- Group Rendering Name
  {d20a4de4-62ee-474d-b867-c9799801b215}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {42fc8c1d-6e7e-4bd8-b99a-58de7fb53ad2}; !- Humidistat Name

OS:PortList,
  {d2800faa-f399-44cc-8de2-a0e67abdc001}, !- Handle
  {2bcd1f37-d001-4548-ac20-762251993ac1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9c0d702e-0b4a-48b3-b280-213dd8f45eb2}, !- Handle
  Node 55,                                !- Name
  {0bad6195-d8b1-4758-92d1-3ad6e73ca78b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bad6195-d8b1-4758-92d1-3ad6e73ca78b}, !- Handle
  {2bcd1f37-d001-4548-ac20-762251993ac1}, !- Source Object
  11,                                     !- Outlet Port
  {9c0d702e-0b4a-48b3-b280-213dd8f45eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fb1acf0-8e1e-44c6-98dc-31cc6636cdf6}, !- Handle
  {2bcd1f37-d001-4548-ac20-762251993ac1}; !- HVAC Component

OS:PortList,
  {de7002af-2e7a-4ba8-9342-65a6668f6ddf}, !- Handle
  {2bcd1f37-d001-4548-ac20-762251993ac1}; !- HVAC Component

OS:Sizing:Zone,
  {3cd58e9e-2715-416f-83e9-24c7595ec0ef}, !- Handle
  {2bcd1f37-d001-4548-ac20-762251993ac1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {117b9f29-5abc-4bba-98fa-7cdb2c61beb9}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {2bcd1f37-d001-4548-ac20-762251993ac1}; !- Thermal Zone

OS:ThermalZone,
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}, !- Handle
  TZ-F2 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c14c10a9-570b-4eab-b10e-5d0d384ed102}, !- Zone Air Inlet Port List
  {e0da1316-90ca-4a54-b9f8-806f1046031b}, !- Zone Air Exhaust Port List
  {695b3f36-c6ea-4f69-8fb1-1f992c5d4264}, !- Zone Air Node Name
  {61e16c5a-ffc2-463e-b787-44ba1f7205aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f149386-5e4a-481e-bdb0-bde76d323055}, !- Group Rendering Name
  {acd74f34-e045-42ad-815e-0421caa274b1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {b68c07f6-b1a4-479d-8b94-325dc3abf6de}; !- Humidistat Name

OS:PortList,
  {61e16c5a-ffc2-463e-b787-44ba1f7205aa}, !- Handle
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {72a3d53e-bd98-46de-ad37-546bfd427c46}, !- Handle
  Node 56,                                !- Name
  {695b3f36-c6ea-4f69-8fb1-1f992c5d4264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695b3f36-c6ea-4f69-8fb1-1f992c5d4264}, !- Handle
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}, !- Source Object
  11,                                     !- Outlet Port
  {72a3d53e-bd98-46de-ad37-546bfd427c46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c14c10a9-570b-4eab-b10e-5d0d384ed102}, !- Handle
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}; !- HVAC Component

OS:PortList,
  {e0da1316-90ca-4a54-b9f8-806f1046031b}, !- Handle
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}; !- HVAC Component

OS:Sizing:Zone,
  {199e0754-8a0e-4787-945e-1be764e99bd1}, !- Handle
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {442b794f-2914-497b-b76b-16f9b2fc52e6}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {84b54f4d-65a6-49fb-b0f4-8a688b385691}; !- Thermal Zone

OS:ThermalZone,
  {29c355ca-c574-4ce0-9225-6bdf637e78be}, !- Handle
  TZ-F6 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4293be57-a16d-419a-8989-ce697f95e601}, !- Zone Air Inlet Port List
  {9ffef4e1-1631-4c8d-81ad-3ce6c96c287f}, !- Zone Air Exhaust Port List
  {d2e09205-a3a8-486d-b97b-cc8b5246ae46}, !- Zone Air Node Name
  {0e2ea65e-087c-40e0-8e9e-0e058c125686}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4619da74-0f19-48c4-9215-c4489e027af7}, !- Group Rendering Name
  {b1107696-39e7-4eea-8b2c-e0ad27b66d99}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0d9129d6-75ac-498c-818d-2e512477afd7}; !- Humidistat Name

OS:PortList,
  {0e2ea65e-087c-40e0-8e9e-0e058c125686}, !- Handle
  {29c355ca-c574-4ce0-9225-6bdf637e78be}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5cc745dc-efaa-4a99-83cc-361a82f80e1b}, !- Handle
  Node 57,                                !- Name
  {d2e09205-a3a8-486d-b97b-cc8b5246ae46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2e09205-a3a8-486d-b97b-cc8b5246ae46}, !- Handle
  {29c355ca-c574-4ce0-9225-6bdf637e78be}, !- Source Object
  11,                                     !- Outlet Port
  {5cc745dc-efaa-4a99-83cc-361a82f80e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4293be57-a16d-419a-8989-ce697f95e601}, !- Handle
  {29c355ca-c574-4ce0-9225-6bdf637e78be}; !- HVAC Component

OS:PortList,
  {9ffef4e1-1631-4c8d-81ad-3ce6c96c287f}, !- Handle
  {29c355ca-c574-4ce0-9225-6bdf637e78be}; !- HVAC Component

OS:Sizing:Zone,
  {9610abe0-f136-430b-a92d-04fc32fdd0cc}, !- Handle
  {29c355ca-c574-4ce0-9225-6bdf637e78be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ed57800-a6b6-4791-9019-fd6c2ab875f0}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {29c355ca-c574-4ce0-9225-6bdf637e78be}; !- Thermal Zone

OS:ThermalZone,
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}, !- Handle
  TZ-F9 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f80bcf8-29f7-4665-a0ec-29ec458595d6}, !- Zone Air Inlet Port List
  {f37db959-598c-4265-b0eb-b867fc2ab815}, !- Zone Air Exhaust Port List
  {87a14c02-e208-4e33-9fad-6b22cc81b3ae}, !- Zone Air Node Name
  {57028c43-60c4-430c-9473-c3bb91ecb549}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cecf46e4-c280-41a4-a0dc-723c39b9b0f4}, !- Group Rendering Name
  {addabaf2-6574-40d0-8c23-dfa81173d9cc}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d7e83e83-70d2-4b9b-ad4f-5dc192a1b136}; !- Humidistat Name

OS:PortList,
  {57028c43-60c4-430c-9473-c3bb91ecb549}, !- Handle
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {eff668bd-0117-419b-ad9b-5ddec7aeb121}, !- Handle
  Node 58,                                !- Name
  {87a14c02-e208-4e33-9fad-6b22cc81b3ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87a14c02-e208-4e33-9fad-6b22cc81b3ae}, !- Handle
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}, !- Source Object
  11,                                     !- Outlet Port
  {eff668bd-0117-419b-ad9b-5ddec7aeb121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f80bcf8-29f7-4665-a0ec-29ec458595d6}, !- Handle
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}; !- HVAC Component

OS:PortList,
  {f37db959-598c-4265-b0eb-b867fc2ab815}, !- Handle
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}; !- HVAC Component

OS:Sizing:Zone,
  {cf6773ef-13e9-42ef-9fce-4c47a4226caf}, !- Handle
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {302ca596-56db-4484-a2f3-1c921621f74c}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {b1d2b9d3-16e3-42ac-9bb0-69a5000ab2f3}; !- Thermal Zone

OS:ThermalZone,
  {d5ac460b-4824-4597-ac93-ef823e06166f}, !- Handle
  TZ-M NW Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f86eca7-e0dc-411d-9ed4-69e08a2bd222}, !- Zone Air Inlet Port List
  {a1b19f08-617e-4dbc-a9df-f6c25cc7ad32}, !- Zone Air Exhaust Port List
  {4f6fe7a5-b45f-4b37-a25f-9d4d80d6c825}, !- Zone Air Node Name
  {db77b6a3-5cfb-49ed-b550-9ed2a36a0a77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86547898-b618-492c-9b6c-6f390ed38781}, !- Group Rendering Name
  {dbc03e12-d01f-4d17-95a2-b78fd3e6c85c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a4bf2a1d-1e49-40f2-b3e6-ff0c5b932ef3}; !- Humidistat Name

OS:PortList,
  {db77b6a3-5cfb-49ed-b550-9ed2a36a0a77}, !- Handle
  {d5ac460b-4824-4597-ac93-ef823e06166f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6bca2620-9704-4e0d-a943-2181c3dace52}, !- Handle
  Node 59,                                !- Name
  {4f6fe7a5-b45f-4b37-a25f-9d4d80d6c825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f6fe7a5-b45f-4b37-a25f-9d4d80d6c825}, !- Handle
  {d5ac460b-4824-4597-ac93-ef823e06166f}, !- Source Object
  11,                                     !- Outlet Port
  {6bca2620-9704-4e0d-a943-2181c3dace52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f86eca7-e0dc-411d-9ed4-69e08a2bd222}, !- Handle
  {d5ac460b-4824-4597-ac93-ef823e06166f}; !- HVAC Component

OS:PortList,
  {a1b19f08-617e-4dbc-a9df-f6c25cc7ad32}, !- Handle
  {d5ac460b-4824-4597-ac93-ef823e06166f}; !- HVAC Component

OS:Sizing:Zone,
  {e5cc3094-2fd2-40aa-b7b8-517918b9cd52}, !- Handle
  {d5ac460b-4824-4597-ac93-ef823e06166f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07284235-2dcf-4b41-b066-23197194fa2e}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {d5ac460b-4824-4597-ac93-ef823e06166f}; !- Thermal Zone

OS:ThermalZone,
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}, !- Handle
  TZ-F9 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f683de78-07b0-4d61-8873-01e29c859f59}, !- Zone Air Inlet Port List
  {2fd447be-94d9-4637-8701-6c51dcdc15ab}, !- Zone Air Exhaust Port List
  {0bf7ca2c-e262-4235-9595-582c85434cea}, !- Zone Air Node Name
  {7eb216ff-1ab2-43ac-a7c1-687dd9a13cb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df7f4485-b8c4-4015-b052-8ec2eaf5d23d}, !- Group Rendering Name
  {3ba5d31e-fbd2-4ace-953a-e2343192e067}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f8d2858f-a2b1-4ada-a409-f0a97d0b42ad}; !- Humidistat Name

OS:PortList,
  {7eb216ff-1ab2-43ac-a7c1-687dd9a13cb2}, !- Handle
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {144ad840-ccd1-446c-8527-72a858085dde}, !- Handle
  Node 60,                                !- Name
  {0bf7ca2c-e262-4235-9595-582c85434cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bf7ca2c-e262-4235-9595-582c85434cea}, !- Handle
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}, !- Source Object
  11,                                     !- Outlet Port
  {144ad840-ccd1-446c-8527-72a858085dde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f683de78-07b0-4d61-8873-01e29c859f59}, !- Handle
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}; !- HVAC Component

OS:PortList,
  {2fd447be-94d9-4637-8701-6c51dcdc15ab}, !- Handle
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}; !- HVAC Component

OS:Sizing:Zone,
  {7a8d594e-8b90-4b99-92b4-70e6e33691c5}, !- Handle
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d19fa58-375a-4b37-b49e-d17d8e6e08a1}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {284f2a0a-1c87-43d3-ad1e-6cb43a4c7696}; !- Thermal Zone

OS:ThermalZone,
  {cf54a825-8505-4968-9ecf-dce464fdda39}, !- Handle
  TZ-F3 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86828c93-af7a-41a4-9a36-0e81f25bc8bb}, !- Zone Air Inlet Port List
  {a49522e7-bb6f-4513-8d84-3a53aa9e51d9}, !- Zone Air Exhaust Port List
  {3e4c9cf2-c400-47d3-8195-8bf18b95ca97}, !- Zone Air Node Name
  {b1c1977a-3167-4b22-8340-00eaf2c6c5c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef378d1c-c240-4ef7-89da-9bb17a1457f9}, !- Group Rendering Name
  {2b1ebecb-c785-4768-9c9d-dc78d623fcef}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8401d5b1-5e45-4e67-a58e-d5947a86db48}; !- Humidistat Name

OS:PortList,
  {b1c1977a-3167-4b22-8340-00eaf2c6c5c7}, !- Handle
  {cf54a825-8505-4968-9ecf-dce464fdda39}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ace73529-9079-47e3-bda8-ddabe798e5a6}, !- Handle
  Node 61,                                !- Name
  {3e4c9cf2-c400-47d3-8195-8bf18b95ca97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e4c9cf2-c400-47d3-8195-8bf18b95ca97}, !- Handle
  {cf54a825-8505-4968-9ecf-dce464fdda39}, !- Source Object
  11,                                     !- Outlet Port
  {ace73529-9079-47e3-bda8-ddabe798e5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86828c93-af7a-41a4-9a36-0e81f25bc8bb}, !- Handle
  {cf54a825-8505-4968-9ecf-dce464fdda39}; !- HVAC Component

OS:PortList,
  {a49522e7-bb6f-4513-8d84-3a53aa9e51d9}, !- Handle
  {cf54a825-8505-4968-9ecf-dce464fdda39}; !- HVAC Component

OS:Sizing:Zone,
  {f6a58d65-adf6-4111-8e21-209ac1628a35}, !- Handle
  {cf54a825-8505-4968-9ecf-dce464fdda39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9afd8edd-9f81-46d7-8a1c-6b1ca28805e9}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {cf54a825-8505-4968-9ecf-dce464fdda39}; !- Thermal Zone

OS:ThermalZone,
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}, !- Handle
  TZ-M Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59894af9-1a16-4f43-813a-85680c38b5dd}, !- Zone Air Inlet Port List
  {6b4b6216-b3d2-4fe8-b196-3152f4d8f486}, !- Zone Air Exhaust Port List
  {14dec0ba-7fe5-405a-9823-80287018f223}, !- Zone Air Node Name
  {ec5e8bbd-c158-41be-b049-7516819f54fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76aa12d4-260a-4df3-acb7-3ac4c4550c41}, !- Group Rendering Name
  {da2b7117-151c-4487-bc9b-3a4ec0d9b011}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a7310b00-1e60-40b6-98d4-a0fda0014809}; !- Humidistat Name

OS:PortList,
  {ec5e8bbd-c158-41be-b049-7516819f54fd}, !- Handle
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4c0ad4c4-4bcf-4038-8aae-0f310b4a9be4}, !- Handle
  Node 62,                                !- Name
  {14dec0ba-7fe5-405a-9823-80287018f223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14dec0ba-7fe5-405a-9823-80287018f223}, !- Handle
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}, !- Source Object
  11,                                     !- Outlet Port
  {4c0ad4c4-4bcf-4038-8aae-0f310b4a9be4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59894af9-1a16-4f43-813a-85680c38b5dd}, !- Handle
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}; !- HVAC Component

OS:PortList,
  {6b4b6216-b3d2-4fe8-b196-3152f4d8f486}, !- Handle
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}; !- HVAC Component

OS:Sizing:Zone,
  {ce6508c9-fd02-495c-a966-bb9ac8f0e6c1}, !- Handle
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ba31280-da38-44d2-9015-41393c0e63a4}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {776f5ff6-0453-465b-8f02-d3d7ca975d67}; !- Thermal Zone

OS:ThermalZone,
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}, !- Handle
  TZ-F4 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18ae97b5-1322-440a-89d9-088c9882565b}, !- Zone Air Inlet Port List
  {9e2531cd-5b35-4fa0-bab4-8c1f3ec4a32b}, !- Zone Air Exhaust Port List
  {57a9f533-514b-4bf5-a1a9-bf88828e9e56}, !- Zone Air Node Name
  {83ea1eee-8e21-4a51-8bde-cb4ab31a3b37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d87427b1-dbb6-47d7-ae1d-8df92cbf09da}, !- Group Rendering Name
  {6a638ba6-1925-4e1c-9293-080e62e33672}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4e27b13a-b68a-4040-9e1e-ae5a06e6b312}; !- Humidistat Name

OS:PortList,
  {83ea1eee-8e21-4a51-8bde-cb4ab31a3b37}, !- Handle
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4b68d600-75df-428b-9e56-5f4733b57332}, !- Handle
  Node 63,                                !- Name
  {57a9f533-514b-4bf5-a1a9-bf88828e9e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57a9f533-514b-4bf5-a1a9-bf88828e9e56}, !- Handle
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}, !- Source Object
  11,                                     !- Outlet Port
  {4b68d600-75df-428b-9e56-5f4733b57332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18ae97b5-1322-440a-89d9-088c9882565b}, !- Handle
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}; !- HVAC Component

OS:PortList,
  {9e2531cd-5b35-4fa0-bab4-8c1f3ec4a32b}, !- Handle
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}; !- HVAC Component

OS:Sizing:Zone,
  {c8dd4ec5-f170-4272-9c5f-49f37d77aa34}, !- Handle
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e6688ec-de63-4028-a00f-62fa57bf1a4f}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {914b74d9-ea0e-4db5-a17c-220f38d2931a}; !- Thermal Zone

OS:ThermalZone,
  {d98b6698-aa29-46a3-a05a-4662f03955e3}, !- Handle
  TZ-F2 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd9f979-391c-4273-8afc-6a5a068091e7}, !- Zone Air Inlet Port List
  {557577d8-ce14-4cbc-b151-8bc420e8f270}, !- Zone Air Exhaust Port List
  {267100d2-2926-4c80-80b7-1527162e777e}, !- Zone Air Node Name
  {fb727c60-22ab-4c1e-8467-5f5a307c5815}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95f4127b-8e7b-47e3-ae27-21b2edb9c30e}, !- Group Rendering Name
  {b662a15a-d6c8-47e1-b702-cc7368e81f74}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2a996eba-c9f8-4b7f-91c2-aa1ce2a8654c}; !- Humidistat Name

OS:PortList,
  {fb727c60-22ab-4c1e-8467-5f5a307c5815}, !- Handle
  {d98b6698-aa29-46a3-a05a-4662f03955e3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e960db8e-1743-439f-b0ff-6987f6b144e0}, !- Handle
  Node 64,                                !- Name
  {267100d2-2926-4c80-80b7-1527162e777e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {267100d2-2926-4c80-80b7-1527162e777e}, !- Handle
  {d98b6698-aa29-46a3-a05a-4662f03955e3}, !- Source Object
  11,                                     !- Outlet Port
  {e960db8e-1743-439f-b0ff-6987f6b144e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd9f979-391c-4273-8afc-6a5a068091e7}, !- Handle
  {d98b6698-aa29-46a3-a05a-4662f03955e3}; !- HVAC Component

OS:PortList,
  {557577d8-ce14-4cbc-b151-8bc420e8f270}, !- Handle
  {d98b6698-aa29-46a3-a05a-4662f03955e3}; !- HVAC Component

OS:Sizing:Zone,
  {d6a770ce-4fac-4455-af68-d2a9b0394d8a}, !- Handle
  {d98b6698-aa29-46a3-a05a-4662f03955e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7ba302e-a1ff-4bd3-8757-6725a45d96c3}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {d98b6698-aa29-46a3-a05a-4662f03955e3}; !- Thermal Zone

OS:ThermalZone,
  {47c49f24-c043-4166-800a-0be964d51921}, !- Handle
  TZ-M N1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c00efc7-852e-401d-96b3-b0e9b8f5ff54}, !- Zone Air Inlet Port List
  {d5781c8a-303c-4afc-8850-2e4c8f6e0a75}, !- Zone Air Exhaust Port List
  {4a1a93e4-d23f-4b3c-a8c7-268df7cf67ff}, !- Zone Air Node Name
  {fc12c097-f0de-4a6c-a5dd-cba4cdd7e8e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47657c73-289b-49b6-b47d-5d75f4d61f47}, !- Group Rendering Name
  {ce69d3b8-238e-4ed9-9bcd-432888fccd3b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4c4409f1-a177-485d-895b-e46c6da13adc}; !- Humidistat Name

OS:PortList,
  {fc12c097-f0de-4a6c-a5dd-cba4cdd7e8e6}, !- Handle
  {47c49f24-c043-4166-800a-0be964d51921}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {3a5d9dd4-c8ef-449c-a76a-3af78c5c2f50}, !- Handle
  Node 65,                                !- Name
  {4a1a93e4-d23f-4b3c-a8c7-268df7cf67ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a1a93e4-d23f-4b3c-a8c7-268df7cf67ff}, !- Handle
  {47c49f24-c043-4166-800a-0be964d51921}, !- Source Object
  11,                                     !- Outlet Port
  {3a5d9dd4-c8ef-449c-a76a-3af78c5c2f50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c00efc7-852e-401d-96b3-b0e9b8f5ff54}, !- Handle
  {47c49f24-c043-4166-800a-0be964d51921}; !- HVAC Component

OS:PortList,
  {d5781c8a-303c-4afc-8850-2e4c8f6e0a75}, !- Handle
  {47c49f24-c043-4166-800a-0be964d51921}; !- HVAC Component

OS:Sizing:Zone,
  {abb22742-cf12-461d-904f-5bd0a9c86771}, !- Handle
  {47c49f24-c043-4166-800a-0be964d51921}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df5173c3-0fa1-4e22-b520-733dc0eed928}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {47c49f24-c043-4166-800a-0be964d51921}; !- Thermal Zone

OS:ThermalZone,
  {d32087ac-9add-4024-9be7-6c2493094659}, !- Handle
  TZ-M S1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64c696c9-3613-4be3-b7e1-90bd10d0f02e}, !- Zone Air Inlet Port List
  {6e5372e7-3064-4bbe-a953-1b5b844bce1b}, !- Zone Air Exhaust Port List
  {1dcf70f1-9119-4bfc-993a-553f69b09d4e}, !- Zone Air Node Name
  {d63d8459-c6c5-4f7a-a262-36067c8d4b2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {541e7935-adbf-4a17-a464-29299c118226}, !- Group Rendering Name
  {74e0e10b-c83c-4b20-b8ef-34168e6d5cd9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8e0f0bcb-b0a3-4f65-b1e3-29d7237e9263}; !- Humidistat Name

OS:PortList,
  {d63d8459-c6c5-4f7a-a262-36067c8d4b2e}, !- Handle
  {d32087ac-9add-4024-9be7-6c2493094659}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f65f8f45-c9a5-4014-be77-759b60191f85}, !- Handle
  Node 66,                                !- Name
  {1dcf70f1-9119-4bfc-993a-553f69b09d4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dcf70f1-9119-4bfc-993a-553f69b09d4e}, !- Handle
  {d32087ac-9add-4024-9be7-6c2493094659}, !- Source Object
  11,                                     !- Outlet Port
  {f65f8f45-c9a5-4014-be77-759b60191f85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64c696c9-3613-4be3-b7e1-90bd10d0f02e}, !- Handle
  {d32087ac-9add-4024-9be7-6c2493094659}; !- HVAC Component

OS:PortList,
  {6e5372e7-3064-4bbe-a953-1b5b844bce1b}, !- Handle
  {d32087ac-9add-4024-9be7-6c2493094659}; !- HVAC Component

OS:Sizing:Zone,
  {90e42db0-793a-4b2c-9dd4-a35907ce2d5a}, !- Handle
  {d32087ac-9add-4024-9be7-6c2493094659}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8a05d39-d970-4004-beb5-755295341ab1}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {d32087ac-9add-4024-9be7-6c2493094659}; !- Thermal Zone

OS:ThermalZone,
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}, !- Handle
  TZ-F3 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae957a3d-d146-45ac-9493-280a182c6ec3}, !- Zone Air Inlet Port List
  {7da2ba58-8ce8-4640-9c0a-ba3a0cf284c3}, !- Zone Air Exhaust Port List
  {ae89c160-82a0-402e-9356-3b42d1037aa4}, !- Zone Air Node Name
  {7b8474e3-8715-4b90-965b-d52f5ca76f4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85f5ae77-39ef-4150-96a7-6ca33e8a091c}, !- Group Rendering Name
  {eea48ede-1b14-4ad7-8f78-edc629ebdde9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {453086f7-ca3a-4b3a-8768-7dd79710ae1f}; !- Humidistat Name

OS:PortList,
  {7b8474e3-8715-4b90-965b-d52f5ca76f4f}, !- Handle
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {553f7703-aa72-452e-ab2c-b8d9ecd9d80f}, !- Handle
  Node 67,                                !- Name
  {ae89c160-82a0-402e-9356-3b42d1037aa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae89c160-82a0-402e-9356-3b42d1037aa4}, !- Handle
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}, !- Source Object
  11,                                     !- Outlet Port
  {553f7703-aa72-452e-ab2c-b8d9ecd9d80f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae957a3d-d146-45ac-9493-280a182c6ec3}, !- Handle
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}; !- HVAC Component

OS:PortList,
  {7da2ba58-8ce8-4640-9c0a-ba3a0cf284c3}, !- Handle
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}; !- HVAC Component

OS:Sizing:Zone,
  {768016f1-9e3d-4786-b187-545ec7f28d43}, !- Handle
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42baf326-f520-47a5-afbd-0a650422ea5d}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e6165fa1-b725-4341-9b2b-1b250c9608e7}; !- Thermal Zone

OS:ThermalZone,
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}, !- Handle
  TZ-F6 SE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88813fb2-362e-402d-b39f-1245e3e5ecaf}, !- Zone Air Inlet Port List
  {6288e0d1-cb3d-41fa-ad42-54edbde478c0}, !- Zone Air Exhaust Port List
  {f4699840-9be0-4613-9bfa-314d7cacc932}, !- Zone Air Node Name
  {e129c0a5-d366-4657-b6a8-e4f797580d23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a56ce37a-1d3d-4f24-bc18-c6a5f6c45b91}, !- Group Rendering Name
  {352831c0-543f-4d67-bc61-1c440e4ebd5f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a9205c90-f2aa-4e2e-bee3-9eaea7fd2473}; !- Humidistat Name

OS:PortList,
  {e129c0a5-d366-4657-b6a8-e4f797580d23}, !- Handle
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8a0df7a5-ba45-4337-adff-aa15b359ef95}, !- Handle
  Node 68,                                !- Name
  {f4699840-9be0-4613-9bfa-314d7cacc932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4699840-9be0-4613-9bfa-314d7cacc932}, !- Handle
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}, !- Source Object
  11,                                     !- Outlet Port
  {8a0df7a5-ba45-4337-adff-aa15b359ef95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88813fb2-362e-402d-b39f-1245e3e5ecaf}, !- Handle
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}; !- HVAC Component

OS:PortList,
  {6288e0d1-cb3d-41fa-ad42-54edbde478c0}, !- Handle
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}; !- HVAC Component

OS:Sizing:Zone,
  {d8b078c0-05f7-48d3-b86a-9b8e445ce600}, !- Handle
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca3d0012-7256-428a-a354-c5af8dbc8f4d}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {52b60017-7415-41e4-99c7-8a40aaf0c48c}; !- Thermal Zone

OS:ThermalZone,
  {bdd69006-6294-421b-833c-7e6bb9da8acc}, !- Handle
  TZ-T SE Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d24890e-661c-4308-b776-6edee2b26f93}, !- Zone Air Inlet Port List
  {7633f032-d7ca-4fea-9400-9edafb477cf2}, !- Zone Air Exhaust Port List
  {bce22287-b363-46df-aeb7-106abca4a1d1}, !- Zone Air Node Name
  {47bf2426-adfb-44bb-8fb1-30c8a65d4c03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c154038b-6665-4e69-8dbd-27bcb726eacb}, !- Group Rendering Name
  {ca98bb36-9262-4997-ab0c-9b5106ceda35}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8ada6ad4-1086-442d-b162-43cc68ada82e}; !- Humidistat Name

OS:PortList,
  {47bf2426-adfb-44bb-8fb1-30c8a65d4c03}, !- Handle
  {bdd69006-6294-421b-833c-7e6bb9da8acc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {0be2b231-76d6-4ad8-b7ef-6eed60924003}, !- Handle
  Node 69,                                !- Name
  {bce22287-b363-46df-aeb7-106abca4a1d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bce22287-b363-46df-aeb7-106abca4a1d1}, !- Handle
  {bdd69006-6294-421b-833c-7e6bb9da8acc}, !- Source Object
  11,                                     !- Outlet Port
  {0be2b231-76d6-4ad8-b7ef-6eed60924003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d24890e-661c-4308-b776-6edee2b26f93}, !- Handle
  {bdd69006-6294-421b-833c-7e6bb9da8acc}; !- HVAC Component

OS:PortList,
  {7633f032-d7ca-4fea-9400-9edafb477cf2}, !- Handle
  {bdd69006-6294-421b-833c-7e6bb9da8acc}; !- HVAC Component

OS:Sizing:Zone,
  {11244514-5a51-497d-96ab-ad81ee85e5d3}, !- Handle
  {bdd69006-6294-421b-833c-7e6bb9da8acc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc950361-d36b-4485-aaba-a10a94fb94c7}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {bdd69006-6294-421b-833c-7e6bb9da8acc}; !- Thermal Zone

OS:ThermalZone,
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}, !- Handle
  TZ-F6 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c00b2977-35a5-470c-84bb-8915bc7a8554}, !- Zone Air Inlet Port List
  {cb54405b-b55e-401c-829e-116fb3730547}, !- Zone Air Exhaust Port List
  {f99be69e-5b46-4394-9bdf-95cd9c172169}, !- Zone Air Node Name
  {5a363a2d-5927-41ee-a263-9ef32abcf489}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23192050-98ab-40d4-89d4-61de5595ce7b}, !- Group Rendering Name
  {0cf135b8-4217-4972-83ec-ef8de862332f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {5ee5a0f3-a31b-48e1-978b-064656107a8e}; !- Humidistat Name

OS:PortList,
  {5a363a2d-5927-41ee-a263-9ef32abcf489}, !- Handle
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {8981f5eb-13e6-452d-8ffa-5a44d99da2db}, !- Handle
  Node 70,                                !- Name
  {f99be69e-5b46-4394-9bdf-95cd9c172169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f99be69e-5b46-4394-9bdf-95cd9c172169}, !- Handle
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}, !- Source Object
  11,                                     !- Outlet Port
  {8981f5eb-13e6-452d-8ffa-5a44d99da2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c00b2977-35a5-470c-84bb-8915bc7a8554}, !- Handle
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}; !- HVAC Component

OS:PortList,
  {cb54405b-b55e-401c-829e-116fb3730547}, !- Handle
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}; !- HVAC Component

OS:Sizing:Zone,
  {3af277bf-2712-46cc-b030-ba033a3dd7f6}, !- Handle
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d4b52df-356a-4a00-b365-981736e535f4}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {b302d360-8b16-4cbc-9b6e-c5a662532dda}; !- Thermal Zone

OS:ThermalZone,
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}, !- Handle
  TZ-F8 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bda0ac52-cc52-4b97-a555-af0312bf7959}, !- Zone Air Inlet Port List
  {108af784-79a2-4c98-bc72-09b6f24ff1b0}, !- Zone Air Exhaust Port List
  {c0ed8425-781e-44a0-b4ab-447bcb99335e}, !- Zone Air Node Name
  {9d072bae-78a1-4e4b-acde-673047c89130}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c7aa783-c566-42b2-a262-fa6a1405551a}, !- Group Rendering Name
  {4353ce75-7dd0-49d6-855f-41aa2eec6a84}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {ac0e8968-4875-402a-8be4-21e1c1bcfb29}; !- Humidistat Name

OS:PortList,
  {9d072bae-78a1-4e4b-acde-673047c89130}, !- Handle
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4d743318-5c91-4bff-9370-ee58c754effb}, !- Handle
  Node 71,                                !- Name
  {c0ed8425-781e-44a0-b4ab-447bcb99335e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0ed8425-781e-44a0-b4ab-447bcb99335e}, !- Handle
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}, !- Source Object
  11,                                     !- Outlet Port
  {4d743318-5c91-4bff-9370-ee58c754effb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bda0ac52-cc52-4b97-a555-af0312bf7959}, !- Handle
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}; !- HVAC Component

OS:PortList,
  {108af784-79a2-4c98-bc72-09b6f24ff1b0}, !- Handle
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}; !- HVAC Component

OS:Sizing:Zone,
  {facf0e08-e799-4905-af26-a8dd809ff824}, !- Handle
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99a94afa-7104-4c6e-a8f9-5360b85caafa}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {a5aa72e7-f40f-4dd9-ad7a-e47e27ef60d8}; !- Thermal Zone

OS:ThermalZone,
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}, !- Handle
  TZ-F8 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae59afa8-f354-42d2-8d85-bccec74c0377}, !- Zone Air Inlet Port List
  {26508dd6-32fc-4630-9ed3-b3e21eef2326}, !- Zone Air Exhaust Port List
  {8657a2a0-294a-4dc1-8804-10f817d579f4}, !- Zone Air Node Name
  {11a684bc-445e-4b13-ab63-8429c7fce7dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f867eb4-10fc-40ee-a844-db137e98b968}, !- Group Rendering Name
  {ddb3bb99-8f87-4c55-a5fc-a915e31a44ca}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d6dacac4-4799-40e8-8c00-aabbd76d52e4}; !- Humidistat Name

OS:PortList,
  {11a684bc-445e-4b13-ab63-8429c7fce7dc}, !- Handle
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {e08b1ad6-012a-4068-99ba-6edd0f7470dd}, !- Handle
  Node 72,                                !- Name
  {8657a2a0-294a-4dc1-8804-10f817d579f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8657a2a0-294a-4dc1-8804-10f817d579f4}, !- Handle
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}, !- Source Object
  11,                                     !- Outlet Port
  {e08b1ad6-012a-4068-99ba-6edd0f7470dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae59afa8-f354-42d2-8d85-bccec74c0377}, !- Handle
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}; !- HVAC Component

OS:PortList,
  {26508dd6-32fc-4630-9ed3-b3e21eef2326}, !- Handle
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}; !- HVAC Component

OS:Sizing:Zone,
  {91075938-93dc-4909-b956-e350d15ffa4a}, !- Handle
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {652d6d0e-b4fa-4ef5-8825-44f76f72cf56}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {86da3140-b96e-4d1b-a244-c91a17db0d0b}; !- Thermal Zone

OS:ThermalZone,
  {f01175ef-b7bc-491b-a0a6-6644433319d4}, !- Handle
  TZ-M SE Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa26e045-c1fc-4c73-84ba-e670a41fa213}, !- Zone Air Inlet Port List
  {83816c9a-5378-4143-8b83-bbab06ec5f3d}, !- Zone Air Exhaust Port List
  {e4e1d1a1-d9cd-4c1f-97fc-e9f582cd3235}, !- Zone Air Node Name
  {d6022dd0-17b6-4ae7-a655-7ed6d12118b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e5c48c0-a4bc-42c2-a3c3-5fa94e644e9a}, !- Group Rendering Name
  {5b18cd8e-c232-4660-97fa-216ea29fd314}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8b14b80e-27af-49fd-b916-db8535f294cf}; !- Humidistat Name

OS:PortList,
  {d6022dd0-17b6-4ae7-a655-7ed6d12118b5}, !- Handle
  {f01175ef-b7bc-491b-a0a6-6644433319d4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9ca7a526-5ab8-4d13-98e9-090f30bbc6e4}, !- Handle
  Node 73,                                !- Name
  {e4e1d1a1-d9cd-4c1f-97fc-e9f582cd3235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4e1d1a1-d9cd-4c1f-97fc-e9f582cd3235}, !- Handle
  {f01175ef-b7bc-491b-a0a6-6644433319d4}, !- Source Object
  11,                                     !- Outlet Port
  {9ca7a526-5ab8-4d13-98e9-090f30bbc6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa26e045-c1fc-4c73-84ba-e670a41fa213}, !- Handle
  {f01175ef-b7bc-491b-a0a6-6644433319d4}; !- HVAC Component

OS:PortList,
  {83816c9a-5378-4143-8b83-bbab06ec5f3d}, !- Handle
  {f01175ef-b7bc-491b-a0a6-6644433319d4}; !- HVAC Component

OS:Sizing:Zone,
  {f82e3633-d82a-492d-9647-de0fa221154d}, !- Handle
  {f01175ef-b7bc-491b-a0a6-6644433319d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce732b03-5e2a-4f2a-8fb4-89c58d4f4bad}, !- Handle
  Zone HVAC Equipment List 73,            !- Name
  {f01175ef-b7bc-491b-a0a6-6644433319d4}; !- Thermal Zone

OS:ThermalZone,
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}, !- Handle
  TZ-F6 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4f54d88-83d5-4ab3-ae63-32b61a4632c4}, !- Zone Air Inlet Port List
  {9e8f80a4-4a5f-4d9d-8f9f-0ad5ef033f0f}, !- Zone Air Exhaust Port List
  {8e2fe492-4ae2-4165-af53-345b063547c1}, !- Zone Air Node Name
  {0e19b972-5f89-4d86-9c4c-846989cf667e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7740330-1825-458a-b8a3-0af789e41288}, !- Group Rendering Name
  {00b4b910-b0cc-4522-9d35-b83fbf9487f5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f417a0a8-70da-49f5-9476-5bec235c2ad7}; !- Humidistat Name

OS:PortList,
  {0e19b972-5f89-4d86-9c4c-846989cf667e}, !- Handle
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d369b650-8905-4f12-8d57-d69e542c8478}, !- Handle
  Node 74,                                !- Name
  {8e2fe492-4ae2-4165-af53-345b063547c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e2fe492-4ae2-4165-af53-345b063547c1}, !- Handle
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}, !- Source Object
  11,                                     !- Outlet Port
  {d369b650-8905-4f12-8d57-d69e542c8478}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4f54d88-83d5-4ab3-ae63-32b61a4632c4}, !- Handle
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}; !- HVAC Component

OS:PortList,
  {9e8f80a4-4a5f-4d9d-8f9f-0ad5ef033f0f}, !- Handle
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}; !- HVAC Component

OS:Sizing:Zone,
  {db9868a0-b574-4518-8f85-e7e12e546333}, !- Handle
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f090e81-8aab-4f13-9d14-e2250d82fbd4}, !- Handle
  Zone HVAC Equipment List 74,            !- Name
  {c0334a84-57a7-4f82-a3bf-31b9e3f7c45c}; !- Thermal Zone

OS:ThermalZone,
  {1edb0a18-d734-4326-9a95-9d3b6860b695}, !- Handle
  TZ-F6 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0bc114c-b97d-452c-813b-f0364652ec2e}, !- Zone Air Inlet Port List
  {f2610ca8-a865-4671-b122-9d6d02fe9679}, !- Zone Air Exhaust Port List
  {c380f868-f662-48a8-b1c8-357a82a94f80}, !- Zone Air Node Name
  {1a97eab2-4540-4ba3-b69b-6fd7084fe5fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37d4d35a-bbfa-41bc-bc4a-effb6a5def4d}, !- Group Rendering Name
  {c5bbecdb-6f51-448c-b3d3-6664c507653e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {23dbf79d-e6db-4976-852a-88930c2e285c}; !- Humidistat Name

OS:PortList,
  {1a97eab2-4540-4ba3-b69b-6fd7084fe5fa}, !- Handle
  {1edb0a18-d734-4326-9a95-9d3b6860b695}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {22ed8ce2-3e9b-41c0-8cbc-747c5a0a7438}, !- Handle
  Node 75,                                !- Name
  {c380f868-f662-48a8-b1c8-357a82a94f80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c380f868-f662-48a8-b1c8-357a82a94f80}, !- Handle
  {1edb0a18-d734-4326-9a95-9d3b6860b695}, !- Source Object
  11,                                     !- Outlet Port
  {22ed8ce2-3e9b-41c0-8cbc-747c5a0a7438}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0bc114c-b97d-452c-813b-f0364652ec2e}, !- Handle
  {1edb0a18-d734-4326-9a95-9d3b6860b695}; !- HVAC Component

OS:PortList,
  {f2610ca8-a865-4671-b122-9d6d02fe9679}, !- Handle
  {1edb0a18-d734-4326-9a95-9d3b6860b695}; !- HVAC Component

OS:Sizing:Zone,
  {48fdcc11-cacb-4c96-9ee5-caae0ea16f78}, !- Handle
  {1edb0a18-d734-4326-9a95-9d3b6860b695}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc942609-eca3-44c0-a5e4-09a741c39ad0}, !- Handle
  Zone HVAC Equipment List 75,            !- Name
  {1edb0a18-d734-4326-9a95-9d3b6860b695}; !- Thermal Zone

OS:ThermalZone,
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}, !- Handle
  TZ-F6 N1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00a3fa3e-3c57-416f-a2bb-10f4fb5148e4}, !- Zone Air Inlet Port List
  {95c00b44-2637-4739-b6e9-67dcd727cae4}, !- Zone Air Exhaust Port List
  {eb19f97e-18da-400d-b084-813a4d9e3821}, !- Zone Air Node Name
  {980364fb-7e0a-45d2-b11b-3f093e195130}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36296cc9-b37d-4e72-96dd-d1da11b19078}, !- Group Rendering Name
  {d4ebbf7d-017e-40c0-8846-acafa925623f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {769e7f54-9a4e-48d4-bfcf-2405179a6e29}; !- Humidistat Name

OS:PortList,
  {980364fb-7e0a-45d2-b11b-3f093e195130}, !- Handle
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ce5f772c-2b65-4a7c-9475-7b0e7364eefa}, !- Handle
  Node 76,                                !- Name
  {eb19f97e-18da-400d-b084-813a4d9e3821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb19f97e-18da-400d-b084-813a4d9e3821}, !- Handle
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}, !- Source Object
  11,                                     !- Outlet Port
  {ce5f772c-2b65-4a7c-9475-7b0e7364eefa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00a3fa3e-3c57-416f-a2bb-10f4fb5148e4}, !- Handle
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}; !- HVAC Component

OS:PortList,
  {95c00b44-2637-4739-b6e9-67dcd727cae4}, !- Handle
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}; !- HVAC Component

OS:Sizing:Zone,
  {5e669ad5-26e5-46b9-9742-3c3257b9d6d5}, !- Handle
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1248fb6-2562-4fa8-82c8-897d99bdd579}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {bf6158a1-3b78-4ebb-bf8f-0d30c35586b7}; !- Thermal Zone

OS:ThermalZone,
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}, !- Handle
  TZ-T NE Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb458088-d9e2-494f-beca-b16602d5a447}, !- Zone Air Inlet Port List
  {ad6bbe3f-49cf-4556-b852-8fd3b0ea2a65}, !- Zone Air Exhaust Port List
  {9ab69d19-e19c-4bee-bc41-98a1ee66d39b}, !- Zone Air Node Name
  {bc251852-e646-4cc3-88f9-1cebc0faeafb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caf53a00-ab76-4054-99fc-a6235f01d080}, !- Group Rendering Name
  {08eab789-eff2-4e2f-be6b-904227aa9eeb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {23cc2c79-ee28-4ac2-aeb5-361b27c30611}; !- Humidistat Name

OS:PortList,
  {bc251852-e646-4cc3-88f9-1cebc0faeafb}, !- Handle
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a6f97177-eb71-41a7-8703-510164ea37d2}, !- Handle
  Node 77,                                !- Name
  {9ab69d19-e19c-4bee-bc41-98a1ee66d39b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ab69d19-e19c-4bee-bc41-98a1ee66d39b}, !- Handle
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}, !- Source Object
  11,                                     !- Outlet Port
  {a6f97177-eb71-41a7-8703-510164ea37d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb458088-d9e2-494f-beca-b16602d5a447}, !- Handle
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}; !- HVAC Component

OS:PortList,
  {ad6bbe3f-49cf-4556-b852-8fd3b0ea2a65}, !- Handle
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}; !- HVAC Component

OS:Sizing:Zone,
  {64681d37-744e-4ec1-aaa2-cfdb1e83d338}, !- Handle
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80644b47-0c35-4097-9dea-8c711e8210a1}, !- Handle
  Zone HVAC Equipment List 77,            !- Name
  {298c2529-03b6-4b9d-982d-e3a4402fc7c8}; !- Thermal Zone

OS:ThermalZone,
  {97b1def4-1814-4d94-83be-36c9afb2c31f}, !- Handle
  TZ-F2 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f72d5da-ef83-4e3b-ad21-263657c5f187}, !- Zone Air Inlet Port List
  {d91d145f-2279-444f-9e69-4c1dd4b1db2c}, !- Zone Air Exhaust Port List
  {3ec432fc-a829-432c-a8f4-91641a5616cc}, !- Zone Air Node Name
  {af21e8a7-231f-451e-850a-2a77964d633b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb3f2712-5650-40c0-8bbf-42907729dc09}, !- Group Rendering Name
  {e46a6f43-85f0-4725-9b07-e70d288911a1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {67d6ef2a-060f-48eb-b2f2-ddbd8a669d96}; !- Humidistat Name

OS:PortList,
  {af21e8a7-231f-451e-850a-2a77964d633b}, !- Handle
  {97b1def4-1814-4d94-83be-36c9afb2c31f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4258415a-c036-4fa4-8f83-f7f5b122ba6d}, !- Handle
  Node 78,                                !- Name
  {3ec432fc-a829-432c-a8f4-91641a5616cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ec432fc-a829-432c-a8f4-91641a5616cc}, !- Handle
  {97b1def4-1814-4d94-83be-36c9afb2c31f}, !- Source Object
  11,                                     !- Outlet Port
  {4258415a-c036-4fa4-8f83-f7f5b122ba6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f72d5da-ef83-4e3b-ad21-263657c5f187}, !- Handle
  {97b1def4-1814-4d94-83be-36c9afb2c31f}; !- HVAC Component

OS:PortList,
  {d91d145f-2279-444f-9e69-4c1dd4b1db2c}, !- Handle
  {97b1def4-1814-4d94-83be-36c9afb2c31f}; !- HVAC Component

OS:Sizing:Zone,
  {d3d2496e-f557-4104-8cf5-cde4f92784c9}, !- Handle
  {97b1def4-1814-4d94-83be-36c9afb2c31f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c6c3040-c1ea-4086-b378-44b328f9d281}, !- Handle
  Zone HVAC Equipment List 78,            !- Name
  {97b1def4-1814-4d94-83be-36c9afb2c31f}; !- Thermal Zone

OS:ThermalZone,
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}, !- Handle
  TZ-F3 SW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b5da1f8-e8a5-4621-b285-41b1d1687f45}, !- Zone Air Inlet Port List
  {6b2e2684-44bb-4989-b297-da9a21d230f3}, !- Zone Air Exhaust Port List
  {e1288412-d2b4-4a1f-99d7-e2a8c9fc8871}, !- Zone Air Node Name
  {c4c795db-d9cd-4336-b5af-dafd92e6aa5b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee7a2b4e-a910-4eda-830d-a583c19296be}, !- Group Rendering Name
  {c4b54ed2-b590-47e1-9212-ef97d3021cb0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7613921f-a06c-459f-b020-9b9da00bd98b}; !- Humidistat Name

OS:PortList,
  {c4c795db-d9cd-4336-b5af-dafd92e6aa5b}, !- Handle
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d3fe251f-5750-4743-a11b-4b29b3139bd8}, !- Handle
  Node 79,                                !- Name
  {e1288412-d2b4-4a1f-99d7-e2a8c9fc8871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1288412-d2b4-4a1f-99d7-e2a8c9fc8871}, !- Handle
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}, !- Source Object
  11,                                     !- Outlet Port
  {d3fe251f-5750-4743-a11b-4b29b3139bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b5da1f8-e8a5-4621-b285-41b1d1687f45}, !- Handle
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}; !- HVAC Component

OS:PortList,
  {6b2e2684-44bb-4989-b297-da9a21d230f3}, !- Handle
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}; !- HVAC Component

OS:Sizing:Zone,
  {cb948e8e-5c1d-4f6b-bf6f-789d769c16d4}, !- Handle
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89989faf-c8e0-43a4-8051-bd75d8128b71}, !- Handle
  Zone HVAC Equipment List 79,            !- Name
  {15dbba9d-7566-4aa8-a21f-2e4068325a30}; !- Thermal Zone

OS:ThermalZone,
  {f7101de8-a625-4a0f-8d76-57e7134935ff}, !- Handle
  TZ-F8 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e81008c-d302-4a89-bd05-ddb475771657}, !- Zone Air Inlet Port List
  {5ca12db1-1869-417a-afd5-4c41c214c40a}, !- Zone Air Exhaust Port List
  {9474d0e2-c1c6-4a4a-8322-8f4553e8d313}, !- Zone Air Node Name
  {667097cf-3ff6-4773-8a08-ea217b482473}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ff28734-0137-4039-8cef-b1e3df880a01}, !- Group Rendering Name
  {e612d6d2-8a84-4605-b791-373d359ed767}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8a783cda-719c-4bb0-9adb-4bf6893f10c3}; !- Humidistat Name

OS:PortList,
  {667097cf-3ff6-4773-8a08-ea217b482473}, !- Handle
  {f7101de8-a625-4a0f-8d76-57e7134935ff}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6d512958-10b9-4e20-a46b-c916df85b480}, !- Handle
  Node 80,                                !- Name
  {9474d0e2-c1c6-4a4a-8322-8f4553e8d313}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9474d0e2-c1c6-4a4a-8322-8f4553e8d313}, !- Handle
  {f7101de8-a625-4a0f-8d76-57e7134935ff}, !- Source Object
  11,                                     !- Outlet Port
  {6d512958-10b9-4e20-a46b-c916df85b480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e81008c-d302-4a89-bd05-ddb475771657}, !- Handle
  {f7101de8-a625-4a0f-8d76-57e7134935ff}; !- HVAC Component

OS:PortList,
  {5ca12db1-1869-417a-afd5-4c41c214c40a}, !- Handle
  {f7101de8-a625-4a0f-8d76-57e7134935ff}; !- HVAC Component

OS:Sizing:Zone,
  {e48b5348-b6e4-4525-b34a-9838f30ddf0f}, !- Handle
  {f7101de8-a625-4a0f-8d76-57e7134935ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e9dff17-9da7-4501-a9fe-6bf3eec54b25}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {f7101de8-a625-4a0f-8d76-57e7134935ff}; !- Thermal Zone

OS:ThermalZone,
  {060bbedd-2cbe-477b-8cbf-6d791265218b}, !- Handle
  TZ-F6 Corridor,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81a70643-e548-43fd-9e11-33a788a54c6a}, !- Zone Air Inlet Port List
  {6132d240-94bf-4744-a547-c1fb9210327c}, !- Zone Air Exhaust Port List
  {d3447516-6af4-4896-b530-571fc60ff1ce}, !- Zone Air Node Name
  {9f7bdaa7-898f-423d-a0b4-ad6f2feb6fdf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31e4e714-a60c-4321-8aca-e78f64878426}, !- Group Rendering Name
  {74baeb89-4885-42ff-8feb-88768c3355a4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4fe15729-7d8d-4641-b78d-530af5aedbda}; !- Humidistat Name

OS:PortList,
  {9f7bdaa7-898f-423d-a0b4-ad6f2feb6fdf}, !- Handle
  {060bbedd-2cbe-477b-8cbf-6d791265218b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {20064c04-2e4e-4627-9782-0dca8d36c7b8}, !- Handle
  Node 81,                                !- Name
  {d3447516-6af4-4896-b530-571fc60ff1ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3447516-6af4-4896-b530-571fc60ff1ce}, !- Handle
  {060bbedd-2cbe-477b-8cbf-6d791265218b}, !- Source Object
  11,                                     !- Outlet Port
  {20064c04-2e4e-4627-9782-0dca8d36c7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81a70643-e548-43fd-9e11-33a788a54c6a}, !- Handle
  {060bbedd-2cbe-477b-8cbf-6d791265218b}; !- HVAC Component

OS:PortList,
  {6132d240-94bf-4744-a547-c1fb9210327c}, !- Handle
  {060bbedd-2cbe-477b-8cbf-6d791265218b}; !- HVAC Component

OS:Sizing:Zone,
  {5234d1a1-4ba0-4c8e-bb3a-8759e0b0a21e}, !- Handle
  {060bbedd-2cbe-477b-8cbf-6d791265218b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fee02daa-aed7-4396-9469-9604cc702ac4}, !- Handle
  Zone HVAC Equipment List 81,            !- Name
  {060bbedd-2cbe-477b-8cbf-6d791265218b}; !- Thermal Zone

OS:ThermalZone,
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}, !- Handle
  TZ-F3 N2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {650e2b8d-a2b7-4efe-acad-5c31c04e4bd4}, !- Zone Air Inlet Port List
  {83078f55-1482-4c44-9573-4568e1642e39}, !- Zone Air Exhaust Port List
  {2c2f83af-85b1-43f6-8741-8befc4f4f668}, !- Zone Air Node Name
  {c0634c3d-3daa-444e-a973-7a4806506b5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1206b94-7b94-48f0-be9f-8701cc4a02bc}, !- Group Rendering Name
  {cd451ae6-0fe5-415f-8597-f79ae7be7c0c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c086172e-92fa-4c08-b4d0-4be79559951d}; !- Humidistat Name

OS:PortList,
  {c0634c3d-3daa-444e-a973-7a4806506b5d}, !- Handle
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5c747a2a-f64c-42ca-b163-3b9d803fdb75}, !- Handle
  Node 82,                                !- Name
  {2c2f83af-85b1-43f6-8741-8befc4f4f668}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c2f83af-85b1-43f6-8741-8befc4f4f668}, !- Handle
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}, !- Source Object
  11,                                     !- Outlet Port
  {5c747a2a-f64c-42ca-b163-3b9d803fdb75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {650e2b8d-a2b7-4efe-acad-5c31c04e4bd4}, !- Handle
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}; !- HVAC Component

OS:PortList,
  {83078f55-1482-4c44-9573-4568e1642e39}, !- Handle
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}; !- HVAC Component

OS:Sizing:Zone,
  {a4c8ee4e-6aa2-40af-be34-637b3fbc2477}, !- Handle
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a99e8b11-bd1f-4043-a52f-e07e31725d89}, !- Handle
  Zone HVAC Equipment List 82,            !- Name
  {1e63f43e-c0d0-40a3-83f6-217b61bab7e1}; !- Thermal Zone

OS:ThermalZone,
  {7254d912-d5a4-410d-a5c9-62faf15dd265}, !- Handle
  TZ-F3 S2 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a0ff03c-c717-434c-a954-c21bfe390f38}, !- Zone Air Inlet Port List
  {452bce8a-0c08-4491-aba1-1fcd56376d6c}, !- Zone Air Exhaust Port List
  {634ad537-9ed7-407e-888f-8cde70dc1993}, !- Zone Air Node Name
  {17135fd1-b2f0-4b4e-9147-800652cdcd36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f15ac74f-04dd-484d-8824-de2fa35a1809}, !- Group Rendering Name
  {4f6bae45-612c-46f6-9d2d-727db49568f5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {1c586f18-e21c-4a0c-bae6-994fb000280c}; !- Humidistat Name

OS:PortList,
  {17135fd1-b2f0-4b4e-9147-800652cdcd36}, !- Handle
  {7254d912-d5a4-410d-a5c9-62faf15dd265}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {a4842c62-a06f-4e96-b260-4d22dad8d970}, !- Handle
  Node 83,                                !- Name
  {634ad537-9ed7-407e-888f-8cde70dc1993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {634ad537-9ed7-407e-888f-8cde70dc1993}, !- Handle
  {7254d912-d5a4-410d-a5c9-62faf15dd265}, !- Source Object
  11,                                     !- Outlet Port
  {a4842c62-a06f-4e96-b260-4d22dad8d970}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a0ff03c-c717-434c-a954-c21bfe390f38}, !- Handle
  {7254d912-d5a4-410d-a5c9-62faf15dd265}; !- HVAC Component

OS:PortList,
  {452bce8a-0c08-4491-aba1-1fcd56376d6c}, !- Handle
  {7254d912-d5a4-410d-a5c9-62faf15dd265}; !- HVAC Component

OS:Sizing:Zone,
  {7da09970-8fd9-4c07-8b23-1771ca068a3d}, !- Handle
  {7254d912-d5a4-410d-a5c9-62faf15dd265}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa169b7c-dfc6-4baa-823a-d647841be15f}, !- Handle
  Zone HVAC Equipment List 83,            !- Name
  {7254d912-d5a4-410d-a5c9-62faf15dd265}; !- Thermal Zone

OS:ThermalZone,
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}, !- Handle
  TZ-F3 S1 Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f19b7650-005f-4a25-ad9e-6618994c9396}, !- Zone Air Inlet Port List
  {7c6dcb9b-d024-4ad7-aa75-b8e07e513bac}, !- Zone Air Exhaust Port List
  {e97d2cda-8ac0-47ff-8eca-c2b99b21003d}, !- Zone Air Node Name
  {6323e745-e4d4-4d1c-af93-e14b6ab8ea9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74efb10f-ec8c-480f-85c5-3a209cd01478}, !- Group Rendering Name
  {c246d67d-ba6c-4626-be94-aeba1f4d1192}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {ba85bd9c-0d81-450e-bc4f-702ece380e45}; !- Humidistat Name

OS:PortList,
  {6323e745-e4d4-4d1c-af93-e14b6ab8ea9a}, !- Handle
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {09a2ba13-05e5-4b9e-9828-fd8adda19ca3}, !- Handle
  Node 84,                                !- Name
  {e97d2cda-8ac0-47ff-8eca-c2b99b21003d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e97d2cda-8ac0-47ff-8eca-c2b99b21003d}, !- Handle
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}, !- Source Object
  11,                                     !- Outlet Port
  {09a2ba13-05e5-4b9e-9828-fd8adda19ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f19b7650-005f-4a25-ad9e-6618994c9396}, !- Handle
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}; !- HVAC Component

OS:PortList,
  {7c6dcb9b-d024-4ad7-aa75-b8e07e513bac}, !- Handle
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}; !- HVAC Component

OS:Sizing:Zone,
  {38d9fc52-5e95-4232-98a9-1e555b2ba9c3}, !- Handle
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee6acc71-25d3-47f5-98e9-6d7e02c503f9}, !- Handle
  Zone HVAC Equipment List 84,            !- Name
  {e1b2ef2e-407b-469a-8d51-bc520fdc2f61}; !- Thermal Zone

OS:ThermalZone,
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}, !- Handle
  TZ-F8 NW Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f662e0a0-8eb2-451f-969a-a01b125bc5b8}, !- Zone Air Inlet Port List
  {d01cec0e-aeda-457d-b7c1-e80ef6921562}, !- Zone Air Exhaust Port List
  {ee931ad5-e9a9-4617-9e9a-3874aae0db26}, !- Zone Air Node Name
  {c10806d5-0352-4cf7-b25b-93652c8f9e2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {564e08ed-23fa-4e18-a033-62be70309d0d}, !- Group Rendering Name
  {041afdfe-d807-49e0-ad79-5fe9697c82f2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f1b0b520-4c25-4f80-8cf0-cdd591f881b0}; !- Humidistat Name

OS:PortList,
  {c10806d5-0352-4cf7-b25b-93652c8f9e2b}, !- Handle
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {f0ac052a-03b9-4ac9-a86a-f0cc9db16a47}, !- Handle
  Node 85,                                !- Name
  {ee931ad5-e9a9-4617-9e9a-3874aae0db26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee931ad5-e9a9-4617-9e9a-3874aae0db26}, !- Handle
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}, !- Source Object
  11,                                     !- Outlet Port
  {f0ac052a-03b9-4ac9-a86a-f0cc9db16a47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f662e0a0-8eb2-451f-969a-a01b125bc5b8}, !- Handle
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}; !- HVAC Component

OS:PortList,
  {d01cec0e-aeda-457d-b7c1-e80ef6921562}, !- Handle
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}; !- HVAC Component

OS:Sizing:Zone,
  {008eeb55-01e9-4623-9c45-5c5c58b2f3c9}, !- Handle
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ae2b5f7-e999-4a04-9b1b-fab507ee315c}, !- Handle
  Zone HVAC Equipment List 85,            !- Name
  {df6f3321-e17d-4818-9f50-d3baa1e47ba6}; !- Thermal Zone

OS:ThermalZone,
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}, !- Handle
  TZ-F6 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fc8ee91-552f-475e-b485-73c0605d565d}, !- Zone Air Inlet Port List
  {45967f5d-eadc-47f3-a7ac-93bae124b247}, !- Zone Air Exhaust Port List
  {1c53c9ea-46db-428d-adf9-3d097e223794}, !- Zone Air Node Name
  {a1d75560-84a4-49c5-82a7-7cd7a7d0ec27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65c6216b-b56a-4d2b-a492-87f4b2d54b7c}, !- Group Rendering Name
  {020a50b5-1884-4477-97ae-4fdda0fe9351}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0f238e09-a2c0-4a79-a77f-576525bbd469}; !- Humidistat Name

OS:PortList,
  {a1d75560-84a4-49c5-82a7-7cd7a7d0ec27}, !- Handle
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b28ad271-32ea-4321-87d0-9f332e007469}, !- Handle
  Node 86,                                !- Name
  {1c53c9ea-46db-428d-adf9-3d097e223794}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c53c9ea-46db-428d-adf9-3d097e223794}, !- Handle
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}, !- Source Object
  11,                                     !- Outlet Port
  {b28ad271-32ea-4321-87d0-9f332e007469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fc8ee91-552f-475e-b485-73c0605d565d}, !- Handle
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}; !- HVAC Component

OS:PortList,
  {45967f5d-eadc-47f3-a7ac-93bae124b247}, !- Handle
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}; !- HVAC Component

OS:Sizing:Zone,
  {e55430c2-7148-4847-ae78-a352881ffff4}, !- Handle
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {020d5ddc-3864-44cb-922d-b4a392da0f4d}, !- Handle
  Zone HVAC Equipment List 86,            !- Name
  {97e3fb1c-5c62-42cd-b08f-f879eee8cdc0}; !- Thermal Zone

OS:ThermalZone,
  {4fede35b-4457-4e50-bed9-d7430441c23b}, !- Handle
  TZ-F3 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe7e3604-2c76-417a-8d3a-c5c5d8e75c04}, !- Zone Air Inlet Port List
  {bb2a8c3c-7439-451e-8827-3f9b8af42346}, !- Zone Air Exhaust Port List
  {56424ba6-038c-4d45-a548-c3a6aa24e1b1}, !- Zone Air Node Name
  {634d792d-3de2-4c54-995e-961044e761c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec92a690-6118-4e22-a656-f5e5fdaf080e}, !- Group Rendering Name
  {8911526a-fa7f-4229-88e5-332df6d86a38}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {cd0fe8f3-bbc4-4082-8d75-6acc70ac47d2}; !- Humidistat Name

OS:PortList,
  {634d792d-3de2-4c54-995e-961044e761c9}, !- Handle
  {4fede35b-4457-4e50-bed9-d7430441c23b}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {13861ab7-0e55-4f16-b560-40b55afa8fb3}, !- Handle
  Node 87,                                !- Name
  {56424ba6-038c-4d45-a548-c3a6aa24e1b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56424ba6-038c-4d45-a548-c3a6aa24e1b1}, !- Handle
  {4fede35b-4457-4e50-bed9-d7430441c23b}, !- Source Object
  11,                                     !- Outlet Port
  {13861ab7-0e55-4f16-b560-40b55afa8fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe7e3604-2c76-417a-8d3a-c5c5d8e75c04}, !- Handle
  {4fede35b-4457-4e50-bed9-d7430441c23b}; !- HVAC Component

OS:PortList,
  {bb2a8c3c-7439-451e-8827-3f9b8af42346}, !- Handle
  {4fede35b-4457-4e50-bed9-d7430441c23b}; !- HVAC Component

OS:Sizing:Zone,
  {502b7447-62f3-469d-810e-a051327b6486}, !- Handle
  {4fede35b-4457-4e50-bed9-d7430441c23b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c76a902-c49b-4301-8380-eb4706728aa3}, !- Handle
  Zone HVAC Equipment List 87,            !- Name
  {4fede35b-4457-4e50-bed9-d7430441c23b}; !- Thermal Zone

OS:ThermalZone,
  {56fcaa12-4c63-4852-9826-bcf225dec061}, !- Handle
  TZ-F2 NE Apartment,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e4f9802-009b-4447-adc5-fe76bada040c}, !- Zone Air Inlet Port List
  {fe84f2ed-7d0f-4253-96d0-10c76976bc7a}, !- Zone Air Exhaust Port List
  {3e9aae4c-8453-4dfb-8fa5-4a502bf05671}, !- Zone Air Node Name
  {a677dd9d-6d89-46aa-bfc0-0778d27c4a10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55f5af58-b33c-4d4b-94fa-15373cbd3d44}, !- Group Rendering Name
  {3588e005-e79d-41e5-a9f1-71fae7ab2c95}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c96d2ec7-2e24-470e-b4b4-d91bf42a5052}; !- Humidistat Name

OS:PortList,
  {a677dd9d-6d89-46aa-bfc0-0778d27c4a10}, !- Handle
  {56fcaa12-4c63-4852-9826-bcf225dec061}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {af0a7a0a-3284-4acb-a898-09c8428da703}, !- Handle
  Node 88,                                !- Name
  {3e9aae4c-8453-4dfb-8fa5-4a502bf05671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e9aae4c-8453-4dfb-8fa5-4a502bf05671}, !- Handle
  {56fcaa12-4c63-4852-9826-bcf225dec061}, !- Source Object
  11,                                     !- Outlet Port
  {af0a7a0a-3284-4acb-a898-09c8428da703}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e4f9802-009b-4447-adc5-fe76bada040c}, !- Handle
  {56fcaa12-4c63-4852-9826-bcf225dec061}; !- HVAC Component

OS:PortList,
  {fe84f2ed-7d0f-4253-96d0-10c76976bc7a}, !- Handle
  {56fcaa12-4c63-4852-9826-bcf225dec061}; !- HVAC Component

OS:Sizing:Zone,
  {1851e283-4098-4c1a-8766-1f731fcca632}, !- Handle
  {56fcaa12-4c63-4852-9826-bcf225dec061}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40f0740a-536c-4442-8c34-ac547fcb49b9}, !- Handle
  Zone HVAC Equipment List 88,            !- Name
  {56fcaa12-4c63-4852-9826-bcf225dec061}; !- Thermal Zone

OS:ThermalZone,
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}, !- Handle
  TZ-G S1 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29afe34a-64fc-4710-b1ea-463fc6e231b3}, !- Zone Air Inlet Port List
  {a91be8bb-e36c-410c-81dd-8f4876a4f85e}, !- Zone Air Exhaust Port List
  {e6ea66ca-946e-4982-9f16-23d9dd1c2e06}, !- Zone Air Node Name
  {33e496c7-30c1-4487-b4c9-8dd2103afac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b774b504-0365-4c6f-a052-f7ebe5cec990}, !- Group Rendering Name
  {4794940c-72e5-4aeb-9bd8-c0fa1f342baf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {6cac8353-346c-4887-86b7-1a39ce2b5d8a}; !- Humidistat Name

OS:PortList,
  {33e496c7-30c1-4487-b4c9-8dd2103afac8}, !- Handle
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {2aacf219-bff6-4852-bbe8-4f2371cde721}, !- Handle
  Node 89,                                !- Name
  {e6ea66ca-946e-4982-9f16-23d9dd1c2e06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6ea66ca-946e-4982-9f16-23d9dd1c2e06}, !- Handle
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}, !- Source Object
  11,                                     !- Outlet Port
  {2aacf219-bff6-4852-bbe8-4f2371cde721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29afe34a-64fc-4710-b1ea-463fc6e231b3}, !- Handle
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}; !- HVAC Component

OS:PortList,
  {a91be8bb-e36c-410c-81dd-8f4876a4f85e}, !- Handle
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}; !- HVAC Component

OS:Sizing:Zone,
  {756da530-b316-4816-b6b5-544d5e6407ad}, !- Handle
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13e4f44d-d620-4ca7-a4f2-906e2c2516cd}, !- Handle
  Zone HVAC Equipment List 89,            !- Name
  {a4c70372-60c3-47dc-bb4f-a1eb00ce7a10}; !- Thermal Zone

OS:ThermalZone,
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}, !- Handle
  TZ-G S2 Apartment,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97ae25ca-2177-44b1-aa64-b9c25668606a}, !- Zone Air Inlet Port List
  {30b14e3e-d5f0-44e4-9ff7-2645b3b21449}, !- Zone Air Exhaust Port List
  {13656716-a170-4023-a7c9-e99abb3d451d}, !- Zone Air Node Name
  {94817a51-8803-412b-acd3-df0fa5b43db1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55d9cccd-f5f9-4597-8d3d-34b818bde473}, !- Group Rendering Name
  {a0322688-6a8b-4ad5-bbaa-49fea65d7606}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {465e782a-e203-4e03-a56b-bd1ab304c55d}; !- Humidistat Name

OS:PortList,
  {94817a51-8803-412b-acd3-df0fa5b43db1}, !- Handle
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5c054b2c-8541-4e75-946b-110b293cad6a}, !- Handle
  Node 90,                                !- Name
  {13656716-a170-4023-a7c9-e99abb3d451d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13656716-a170-4023-a7c9-e99abb3d451d}, !- Handle
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}, !- Source Object
  11,                                     !- Outlet Port
  {5c054b2c-8541-4e75-946b-110b293cad6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97ae25ca-2177-44b1-aa64-b9c25668606a}, !- Handle
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}; !- HVAC Component

OS:PortList,
  {30b14e3e-d5f0-44e4-9ff7-2645b3b21449}, !- Handle
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}; !- HVAC Component

OS:Sizing:Zone,
  {591022fd-2d7a-4c60-aa3d-144b2946c276}, !- Handle
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4337892-fcdf-4eca-97e7-03cf78d0f0bc}, !- Handle
  Zone HVAC Equipment List 90,            !- Name
  {2435b459-d7c4-4fc3-be96-93ecaa3416a4}; !- Thermal Zone

OS:Site:WaterMainsTemperature,
  {46f9205d-82a3-4a34-9325-5c6cf08886c4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -16.5333333333333,                      !- Annual Average Outdoor Air Temperature {C}
  35.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {088632bb-4c00-484b-a4f9-2bdaf25c8aae}, !- Handle
  Resolute Ann Htg 99.6% Condns DB,       !- Name
  -42.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -42.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4af72930-f392-4359-8a8b-9432d5853294}, !- Handle
  Resolute Ann Clg .4% Condns DB=>MWB,    !- Name
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  7.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100523,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Taub {dimensionless}
  2.238;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {998a80eb-f8f0-4364-b0d3-6482fabf42b8}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {60033ff6-8b3e-4fb2-9f59-6687c207d7be}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {258a6b63-ee96-43ad-9750-1518d88a15dd}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0ab328ab-7fed-41b7-b72d-5c9972b44bc7}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:Rendering:Color,
  {0ab328ab-7fed-41b7-b72d-5c9972b44bc7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {406349fc-ee64-4618-aaa2-892652ede66c}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e99de02f-88b5-4c3e-aee4-0b0345583656}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:Rendering:Color,
  {e99de02f-88b5-4c3e-aee4-0b0345583656}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ClimateZones,
  {b9687a32-07c7-42ad-97dc-d90c8f1f9aa8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {f900ac10-aeaa-4ad6-9f81-99532db49e94}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {253afc2d-177e-428c-bfa8-d14b92734c43}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermostatSetpoint:DualSetpoint,
  {c9f8c795-da31-4b09-b53b-7299512f58ca}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {de781f63-2ac8-4d15-b9ec-6b19bcee2eb6}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b662a15a-d6c8-47e1-b702-cc7368e81f74}, !- Handle
  Thermostat Setpoint Dual Setpoint 2;    !- Name

OS:ZoneControl:Humidistat,
  {2a996eba-c9f8-4b7f-91c2-aa1ce2a8654c}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e46a6f43-85f0-4725-9b07-e70d288911a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 3;    !- Name

OS:ZoneControl:Humidistat,
  {67d6ef2a-060f-48eb-b2f2-ddbd8a669d96}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3588e005-e79d-41e5-a9f1-71fae7ab2c95}, !- Handle
  Thermostat Setpoint Dual Setpoint 4;    !- Name

OS:ZoneControl:Humidistat,
  {c96d2ec7-2e24-470e-b4b4-d91bf42a5052}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c9e8c16-6601-4141-be56-3deb2961aa34}, !- Handle
  Thermostat Setpoint Dual Setpoint 5;    !- Name

OS:ZoneControl:Humidistat,
  {591c5042-9da8-48d0-a8da-a040dc04eb29}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acd74f34-e045-42ad-815e-0421caa274b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 6;    !- Name

OS:ZoneControl:Humidistat,
  {b68c07f6-b1a4-479d-8b94-325dc3abf6de}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05b2a02f-7943-4415-aae8-bbbfb37444d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 7;    !- Name

OS:ZoneControl:Humidistat,
  {8f067f31-2dd1-42e5-85d9-0cb315cb66cd}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc6fe43a-eb51-40bc-89f3-3cae8ff474c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 8;    !- Name

OS:ZoneControl:Humidistat,
  {8c32573f-be2f-40d7-9c6c-d6237efad1aa}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2903f5f-c43d-4085-b788-0318fc452b1f}, !- Handle
  Thermostat Setpoint Dual Setpoint 9;    !- Name

OS:ZoneControl:Humidistat,
  {e3e59950-48c2-4ee1-972c-d99ef92302a1}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66142d53-11fb-40ae-a654-3903bab03f10}, !- Handle
  Thermostat Setpoint Dual Setpoint 10;   !- Name

OS:ZoneControl:Humidistat,
  {7d7a2843-f476-423b-831d-0193450dd381}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a304b2ed-efa7-4052-a1bf-270036ec860e}, !- Handle
  Thermostat Setpoint Dual Setpoint 11;   !- Name

OS:ZoneControl:Humidistat,
  {35a2b0b8-9480-44b6-ac82-1b8269108368}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd451ae6-0fe5-415f-8597-f79ae7be7c0c}, !- Handle
  Thermostat Setpoint Dual Setpoint 12;   !- Name

OS:ZoneControl:Humidistat,
  {c086172e-92fa-4c08-b4d0-4be79559951d}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8911526a-fa7f-4229-88e5-332df6d86a38}, !- Handle
  Thermostat Setpoint Dual Setpoint 13;   !- Name

OS:ZoneControl:Humidistat,
  {cd0fe8f3-bbc4-4082-8d75-6acc70ac47d2}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b1ebecb-c785-4768-9c9d-dc78d623fcef}, !- Handle
  Thermostat Setpoint Dual Setpoint 14;   !- Name

OS:ZoneControl:Humidistat,
  {8401d5b1-5e45-4e67-a58e-d5947a86db48}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c246d67d-ba6c-4626-be94-aeba1f4d1192}, !- Handle
  Thermostat Setpoint Dual Setpoint 15;   !- Name

OS:ZoneControl:Humidistat,
  {ba85bd9c-0d81-450e-bc4f-702ece380e45}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f6bae45-612c-46f6-9d2d-727db49568f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 16;   !- Name

OS:ZoneControl:Humidistat,
  {1c586f18-e21c-4a0c-bae6-994fb000280c}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eea48ede-1b14-4ad7-8f78-edc629ebdde9}, !- Handle
  Thermostat Setpoint Dual Setpoint 17;   !- Name

OS:ZoneControl:Humidistat,
  {453086f7-ca3a-4b3a-8768-7dd79710ae1f}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4b54ed2-b590-47e1-9212-ef97d3021cb0}, !- Handle
  Thermostat Setpoint Dual Setpoint 18;   !- Name

OS:ZoneControl:Humidistat,
  {7613921f-a06c-459f-b020-9b9da00bd98b}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cb46658-6047-4024-887d-b1bca6c314d7}, !- Handle
  Thermostat Setpoint Dual Setpoint 19;   !- Name

OS:ZoneControl:Humidistat,
  {d761fa11-d1fa-4325-9a6e-e39895df9c05}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a638ba6-1925-4e1c-9293-080e62e33672}, !- Handle
  Thermostat Setpoint Dual Setpoint 20;   !- Name

OS:ZoneControl:Humidistat,
  {4e27b13a-b68a-4040-9e1e-ae5a06e6b312}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {315ca3e0-f6b2-43b3-9241-6f8dc55dfa9b}, !- Handle
  Thermostat Setpoint Dual Setpoint 21;   !- Name

OS:ZoneControl:Humidistat,
  {f6fc436a-926c-4537-9072-80f1fa7656ca}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c251510a-7409-4208-a482-9ee3ce0c0c96}, !- Handle
  Thermostat Setpoint Dual Setpoint 22;   !- Name

OS:ZoneControl:Humidistat,
  {538d5c82-1ee4-4109-8ccd-cb1afaa4081c}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdb42ba7-1328-430f-bea3-f1eed5cc97b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 23;   !- Name

OS:ZoneControl:Humidistat,
  {edd9e9bc-88db-4bf2-8b25-4c8203cb7cae}, !- Handle
  Zone Control Humidistat 23,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ffac52c-0545-40d3-9400-d6016117fdcd}, !- Handle
  Thermostat Setpoint Dual Setpoint 24;   !- Name

OS:ZoneControl:Humidistat,
  {c712f8e8-8aa3-427a-a5bd-4b3d21c82839}, !- Handle
  Zone Control Humidistat 24,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eca0b0bf-1ca2-4fa8-84e6-e0e0aa415774}, !- Handle
  Thermostat Setpoint Dual Setpoint 25;   !- Name

OS:ZoneControl:Humidistat,
  {819ec4dc-c44a-4f68-97a5-81fabb4002b9}, !- Handle
  Zone Control Humidistat 25,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0305dd49-32be-4cad-a3c3-f847cdc03c0e}, !- Handle
  Thermostat Setpoint Dual Setpoint 26;   !- Name

OS:ZoneControl:Humidistat,
  {8fe7766f-f898-40f4-bd9f-84306647671d}, !- Handle
  Zone Control Humidistat 26,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {396f5556-4c0c-4967-96ec-38c3e619e05c}, !- Handle
  Thermostat Setpoint Dual Setpoint 27;   !- Name

OS:ZoneControl:Humidistat,
  {7a94c0c0-474e-4b77-b492-a75bbeacdb4e}, !- Handle
  Zone Control Humidistat 27,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74baeb89-4885-42ff-8feb-88768c3355a4}, !- Handle
  Thermostat Setpoint Dual Setpoint 28;   !- Name

OS:ZoneControl:Humidistat,
  {4fe15729-7d8d-4641-b78d-530af5aedbda}, !- Handle
  Zone Control Humidistat 28,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ebbf7d-017e-40c0-8846-acafa925623f}, !- Handle
  Thermostat Setpoint Dual Setpoint 29;   !- Name

OS:ZoneControl:Humidistat,
  {769e7f54-9a4e-48d4-bfcf-2405179a6e29}, !- Handle
  Zone Control Humidistat 29,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00b4b910-b0cc-4522-9d35-b83fbf9487f5}, !- Handle
  Thermostat Setpoint Dual Setpoint 30;   !- Name

OS:ZoneControl:Humidistat,
  {f417a0a8-70da-49f5-9476-5bec235c2ad7}, !- Handle
  Zone Control Humidistat 30,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {020a50b5-1884-4477-97ae-4fdda0fe9351}, !- Handle
  Thermostat Setpoint Dual Setpoint 31;   !- Name

OS:ZoneControl:Humidistat,
  {0f238e09-a2c0-4a79-a77f-576525bbd469}, !- Handle
  Zone Control Humidistat 31,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1107696-39e7-4eea-8b2c-e0ad27b66d99}, !- Handle
  Thermostat Setpoint Dual Setpoint 32;   !- Name

OS:ZoneControl:Humidistat,
  {0d9129d6-75ac-498c-818d-2e512477afd7}, !- Handle
  Zone Control Humidistat 32,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cf135b8-4217-4972-83ec-ef8de862332f}, !- Handle
  Thermostat Setpoint Dual Setpoint 33;   !- Name

OS:ZoneControl:Humidistat,
  {5ee5a0f3-a31b-48e1-978b-064656107a8e}, !- Handle
  Zone Control Humidistat 33,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5bbecdb-6f51-448c-b3d3-6664c507653e}, !- Handle
  Thermostat Setpoint Dual Setpoint 34;   !- Name

OS:ZoneControl:Humidistat,
  {23dbf79d-e6db-4976-852a-88930c2e285c}, !- Handle
  Zone Control Humidistat 34,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {352831c0-543f-4d67-bc61-1c440e4ebd5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 35;   !- Name

OS:ZoneControl:Humidistat,
  {a9205c90-f2aa-4e2e-bee3-9eaea7fd2473}, !- Handle
  Zone Control Humidistat 35,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bab0469f-a781-4cb7-bc7a-7851b716cbc7}, !- Handle
  Thermostat Setpoint Dual Setpoint 36;   !- Name

OS:ZoneControl:Humidistat,
  {8f9712b7-b666-4d7b-8f3a-7c4d3ef53fa0}, !- Handle
  Zone Control Humidistat 36,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {151d98ce-95d2-4969-b3da-b6cab83c2ff7}, !- Handle
  Thermostat Setpoint Dual Setpoint 37;   !- Name

OS:ZoneControl:Humidistat,
  {850999f8-64dd-4992-8608-abe720b8ac6d}, !- Handle
  Zone Control Humidistat 37,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1298da2d-1af5-41e1-9bc8-8a46397c2163}, !- Handle
  Thermostat Setpoint Dual Setpoint 38;   !- Name

OS:ZoneControl:Humidistat,
  {2cceb7f2-706c-456f-b317-7460ba541f5e}, !- Handle
  Zone Control Humidistat 38,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {592d2646-1d03-4a0b-a9dc-3846f88d1766}, !- Handle
  Thermostat Setpoint Dual Setpoint 39;   !- Name

OS:ZoneControl:Humidistat,
  {e9f08bb1-3593-40bb-89ba-8c5d35395338}, !- Handle
  Zone Control Humidistat 39,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e9afc02-0efc-4474-b384-0d82a1f0320f}, !- Handle
  Thermostat Setpoint Dual Setpoint 40;   !- Name

OS:ZoneControl:Humidistat,
  {00d9dded-679e-482d-ac75-88dbc2c38f09}, !- Handle
  Zone Control Humidistat 40,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d9bc3fe-e685-4b84-aeb1-8eb185855fef}, !- Handle
  Thermostat Setpoint Dual Setpoint 41;   !- Name

OS:ZoneControl:Humidistat,
  {fb0f5379-b505-469b-be78-767e35c06195}, !- Handle
  Zone Control Humidistat 41,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7fa8023-6d0e-48db-b9c6-948d0e6eb1b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 42;   !- Name

OS:ZoneControl:Humidistat,
  {eb9443cf-216a-46cd-8453-d485b8fcc99a}, !- Handle
  Zone Control Humidistat 42,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64f35adc-9bf4-40b5-9ee2-d4bd3f7fa1b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 43;   !- Name

OS:ZoneControl:Humidistat,
  {4945977a-ab1f-4b64-98a4-517dd8577ca0}, !- Handle
  Zone Control Humidistat 43,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bacca5c4-032a-45cd-87ef-53497c92c408}, !- Handle
  Thermostat Setpoint Dual Setpoint 44;   !- Name

OS:ZoneControl:Humidistat,
  {3b6e1e7c-0c04-44ce-bbfd-59b82c86835b}, !- Handle
  Zone Control Humidistat 44,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68a3a5f8-491a-4aba-9300-8da0a80c1483}, !- Handle
  Thermostat Setpoint Dual Setpoint 45;   !- Name

OS:ZoneControl:Humidistat,
  {a725c9dc-fdec-4b2c-9e11-7b8accf3a007}, !- Handle
  Zone Control Humidistat 45,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {469b2f95-27a9-4518-95cb-0b187b7df582}, !- Handle
  Thermostat Setpoint Dual Setpoint 46;   !- Name

OS:ZoneControl:Humidistat,
  {6b4dfc3c-3d76-4c43-905f-40f5f2f2e37e}, !- Handle
  Zone Control Humidistat 46,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3da8858-8433-4393-9bfe-1ee9ed123e02}, !- Handle
  Thermostat Setpoint Dual Setpoint 47;   !- Name

OS:ZoneControl:Humidistat,
  {4949eb31-ad49-453c-9e17-5cf8ec4bdd06}, !- Handle
  Zone Control Humidistat 47,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddb3bb99-8f87-4c55-a5fc-a915e31a44ca}, !- Handle
  Thermostat Setpoint Dual Setpoint 48;   !- Name

OS:ZoneControl:Humidistat,
  {d6dacac4-4799-40e8-8c00-aabbd76d52e4}, !- Handle
  Zone Control Humidistat 48,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d22d8f8-4806-4e3e-b698-ddfb6f08e808}, !- Handle
  Thermostat Setpoint Dual Setpoint 49;   !- Name

OS:ZoneControl:Humidistat,
  {88e87c44-efac-4539-ac57-8ca38bc89344}, !- Handle
  Zone Control Humidistat 49,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {041afdfe-d807-49e0-ad79-5fe9697c82f2}, !- Handle
  Thermostat Setpoint Dual Setpoint 50;   !- Name

OS:ZoneControl:Humidistat,
  {f1b0b520-4c25-4f80-8cf0-cdd591f881b0}, !- Handle
  Zone Control Humidistat 50,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e612d6d2-8a84-4605-b791-373d359ed767}, !- Handle
  Thermostat Setpoint Dual Setpoint 51;   !- Name

OS:ZoneControl:Humidistat,
  {8a783cda-719c-4bb0-9adb-4bf6893f10c3}, !- Handle
  Zone Control Humidistat 51,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2586bf30-6ba0-4216-843c-61e37d025ab2}, !- Handle
  Thermostat Setpoint Dual Setpoint 52;   !- Name

OS:ZoneControl:Humidistat,
  {5740878e-0844-4195-a74c-9ebdea18a85a}, !- Handle
  Zone Control Humidistat 52,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fca50c6-0e98-482c-becf-ac11ce75392a}, !- Handle
  Thermostat Setpoint Dual Setpoint 53;   !- Name

OS:ZoneControl:Humidistat,
  {ae13a2c5-d905-4c6b-bfa9-aa04c743e984}, !- Handle
  Zone Control Humidistat 53,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4353ce75-7dd0-49d6-855f-41aa2eec6a84}, !- Handle
  Thermostat Setpoint Dual Setpoint 54;   !- Name

OS:ZoneControl:Humidistat,
  {ac0e8968-4875-402a-8be4-21e1c1bcfb29}, !- Handle
  Zone Control Humidistat 54,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6d5bd1c-caae-4d42-8ac4-d5da1673ce5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 55;   !- Name

OS:ZoneControl:Humidistat,
  {4efa0a4e-b1dd-4475-ab96-87857f892ccd}, !- Handle
  Zone Control Humidistat 55,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {addabaf2-6574-40d0-8c23-dfa81173d9cc}, !- Handle
  Thermostat Setpoint Dual Setpoint 56;   !- Name

OS:ZoneControl:Humidistat,
  {d7e83e83-70d2-4b9b-ad4f-5dc192a1b136}, !- Handle
  Zone Control Humidistat 56,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ef9876b-3cd3-4e98-854d-15eb101f3510}, !- Handle
  Thermostat Setpoint Dual Setpoint 57;   !- Name

OS:ZoneControl:Humidistat,
  {a842f8cb-8983-4967-9f32-b6ea6208608b}, !- Handle
  Zone Control Humidistat 57,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {836e9fd2-366e-4ee0-a2b0-5a98332f5312}, !- Handle
  Thermostat Setpoint Dual Setpoint 58;   !- Name

OS:ZoneControl:Humidistat,
  {99f50b6d-fd08-453a-a132-485e20ad8247}, !- Handle
  Zone Control Humidistat 58,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9ec3b1b-cbfc-47ff-a6aa-17de969434c8}, !- Handle
  Thermostat Setpoint Dual Setpoint 59;   !- Name

OS:ZoneControl:Humidistat,
  {61f51bda-9adc-43e3-a885-2f28034b621e}, !- Handle
  Zone Control Humidistat 59,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a30df0ed-3af4-4aab-aa95-6c8f8ee794dd}, !- Handle
  Thermostat Setpoint Dual Setpoint 60;   !- Name

OS:ZoneControl:Humidistat,
  {be08cb00-1249-434b-92b1-163376fc1339}, !- Handle
  Zone Control Humidistat 60,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e712134-b7f6-4181-bfa7-1f62d80c27eb}, !- Handle
  Thermostat Setpoint Dual Setpoint 61;   !- Name

OS:ZoneControl:Humidistat,
  {91be658b-942c-4065-b2a5-3c7a376f6479}, !- Handle
  Zone Control Humidistat 61,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d612d3a5-bc23-4d70-9fac-4ff7e475db71}, !- Handle
  Thermostat Setpoint Dual Setpoint 62;   !- Name

OS:ZoneControl:Humidistat,
  {e4d580e2-03d0-40fe-a014-45ed2fea574a}, !- Handle
  Zone Control Humidistat 62,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ba5d31e-fbd2-4ace-953a-e2343192e067}, !- Handle
  Thermostat Setpoint Dual Setpoint 63;   !- Name

OS:ZoneControl:Humidistat,
  {f8d2858f-a2b1-4ada-a409-f0a97d0b42ad}, !- Handle
  Zone Control Humidistat 63,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8996fc46-dac3-4460-8335-d2bcaf75a39e}, !- Handle
  Thermostat Setpoint Dual Setpoint 64;   !- Name

OS:ZoneControl:Humidistat,
  {f657349c-e3cb-4220-be59-212bc4160d46}, !- Handle
  Zone Control Humidistat 64,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dd18fa6-3392-4fca-83c0-14c6324768bc}, !- Handle
  Thermostat Setpoint Dual Setpoint 65;   !- Name

OS:ZoneControl:Humidistat,
  {55343a3b-c8d5-4e01-a78f-73656f40449c}, !- Handle
  Zone Control Humidistat 65,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23224e2e-6f38-43b1-a62f-897aea680eaf}, !- Handle
  Thermostat Setpoint Dual Setpoint 66;   !- Name

OS:ZoneControl:Humidistat,
  {2101b6c6-2881-4d5f-a9d6-33c1778ee2d5}, !- Handle
  Zone Control Humidistat 66,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a922dc7b-8b17-4705-ae5b-a9aff4f6a18f}, !- Handle
  Thermostat Setpoint Dual Setpoint 67;   !- Name

OS:ZoneControl:Humidistat,
  {87d020c7-8c3d-4ea2-a30d-bfee29663ab8}, !- Handle
  Zone Control Humidistat 67,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76ba9f38-bf49-4d05-aa81-01d26a7d1fed}, !- Handle
  Thermostat Setpoint Dual Setpoint 68;   !- Name

OS:ZoneControl:Humidistat,
  {85a2107c-c60d-460a-b3f5-c5dfa79f8211}, !- Handle
  Zone Control Humidistat 68,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4794940c-72e5-4aeb-9bd8-c0fa1f342baf}, !- Handle
  Thermostat Setpoint Dual Setpoint 69;   !- Name

OS:ZoneControl:Humidistat,
  {6cac8353-346c-4887-86b7-1a39ce2b5d8a}, !- Handle
  Zone Control Humidistat 69,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0322688-6a8b-4ad5-bbaa-49fea65d7606}, !- Handle
  Thermostat Setpoint Dual Setpoint 70;   !- Name

OS:ZoneControl:Humidistat,
  {465e782a-e203-4e03-a56b-bd1ab304c55d}, !- Handle
  Zone Control Humidistat 70,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a597a291-94d7-4553-8724-f852b3f409b9}, !- Handle
  Thermostat Setpoint Dual Setpoint 71;   !- Name

OS:ZoneControl:Humidistat,
  {83068d1b-8f7c-4a20-a10e-9c40646535d7}, !- Handle
  Zone Control Humidistat 71,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da2b7117-151c-4487-bc9b-3a4ec0d9b011}, !- Handle
  Thermostat Setpoint Dual Setpoint 72;   !- Name

OS:ZoneControl:Humidistat,
  {a7310b00-1e60-40b6-98d4-a0fda0014809}, !- Handle
  Zone Control Humidistat 72,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce69d3b8-238e-4ed9-9bcd-432888fccd3b}, !- Handle
  Thermostat Setpoint Dual Setpoint 73;   !- Name

OS:ZoneControl:Humidistat,
  {4c4409f1-a177-485d-895b-e46c6da13adc}, !- Handle
  Zone Control Humidistat 73,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce2ea847-c6a3-4c0b-b808-327e3bee1132}, !- Handle
  Thermostat Setpoint Dual Setpoint 74;   !- Name

OS:ZoneControl:Humidistat,
  {e0116f96-7a69-420f-bdbc-e8a5515ca1bb}, !- Handle
  Zone Control Humidistat 74,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd0060fe-90e3-4468-a4fc-5defe498c3af}, !- Handle
  Thermostat Setpoint Dual Setpoint 75;   !- Name

OS:ZoneControl:Humidistat,
  {f26aaaff-90dc-4209-b960-769b29642060}, !- Handle
  Zone Control Humidistat 75,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbc03e12-d01f-4d17-95a2-b78fd3e6c85c}, !- Handle
  Thermostat Setpoint Dual Setpoint 76;   !- Name

OS:ZoneControl:Humidistat,
  {a4bf2a1d-1e49-40f2-b3e6-ff0c5b932ef3}, !- Handle
  Zone Control Humidistat 76,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74e0e10b-c83c-4b20-b8ef-34168e6d5cd9}, !- Handle
  Thermostat Setpoint Dual Setpoint 77;   !- Name

OS:ZoneControl:Humidistat,
  {8e0f0bcb-b0a3-4f65-b1e3-29d7237e9263}, !- Handle
  Zone Control Humidistat 77,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5172e23e-4de9-477a-a5eb-74d668aa7e95}, !- Handle
  Thermostat Setpoint Dual Setpoint 78;   !- Name

OS:ZoneControl:Humidistat,
  {72ba5302-ffb5-4ef2-ac54-fa21319db05a}, !- Handle
  Zone Control Humidistat 78,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b18cd8e-c232-4660-97fa-216ea29fd314}, !- Handle
  Thermostat Setpoint Dual Setpoint 79;   !- Name

OS:ZoneControl:Humidistat,
  {8b14b80e-27af-49fd-b916-db8535f294cf}, !- Handle
  Zone Control Humidistat 79,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9217daf-d5f5-434b-8a4d-538a6cc69a2d}, !- Handle
  Thermostat Setpoint Dual Setpoint 80;   !- Name

OS:ZoneControl:Humidistat,
  {69cfc698-1f8a-4e6f-b32c-fe037af5da3f}, !- Handle
  Zone Control Humidistat 80,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5821138c-8d47-4414-bd81-78c3a4cd489e}, !- Handle
  Thermostat Setpoint Dual Setpoint 81;   !- Name

OS:ZoneControl:Humidistat,
  {99820ad6-de29-4df8-b7c9-6be179be94e4}, !- Handle
  Zone Control Humidistat 81,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {519be9ca-638f-4a5a-8810-296506712639}, !- Handle
  Thermostat Setpoint Dual Setpoint 82;   !- Name

OS:ZoneControl:Humidistat,
  {83e0124e-74d6-4e9a-aab4-581dfd18a390}, !- Handle
  Zone Control Humidistat 82,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {026a910a-616d-488b-a10d-c2fcabb7e0b6}, !- Handle
  Thermostat Setpoint Dual Setpoint 83;   !- Name

OS:ZoneControl:Humidistat,
  {eff322fd-5ab2-46a5-8eb8-09f912ab49fb}, !- Handle
  Zone Control Humidistat 83,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8ba14bf-c622-4276-901b-75713094b709}, !- Handle
  Thermostat Setpoint Dual Setpoint 84;   !- Name

OS:ZoneControl:Humidistat,
  {c97cd991-0a59-47bd-a8ad-40884584a47e}, !- Handle
  Zone Control Humidistat 84,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08eab789-eff2-4e2f-be6b-904227aa9eeb}, !- Handle
  Thermostat Setpoint Dual Setpoint 85;   !- Name

OS:ZoneControl:Humidistat,
  {23cc2c79-ee28-4ac2-aeb5-361b27c30611}, !- Handle
  Zone Control Humidistat 85,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {884b3fcd-83fa-45eb-ba98-00e77faf1066}, !- Handle
  Thermostat Setpoint Dual Setpoint 86;   !- Name

OS:ZoneControl:Humidistat,
  {1f25a38a-6b5b-475a-9da8-b0499c143107}, !- Handle
  Zone Control Humidistat 86,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8dd02cd-048c-4eed-ad1e-bc4cb365cce6}, !- Handle
  Thermostat Setpoint Dual Setpoint 87;   !- Name

OS:ZoneControl:Humidistat,
  {e73ad859-8e17-4648-884f-f7a825f4d100}, !- Handle
  Zone Control Humidistat 87,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f743818-f01f-4d7b-9622-a1265181ab49}, !- Handle
  Thermostat Setpoint Dual Setpoint 88;   !- Name

OS:ZoneControl:Humidistat,
  {e66753eb-82ab-4e3c-ba37-1519ee0450fc}, !- Handle
  Zone Control Humidistat 88,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca98bb36-9262-4997-ab0c-9b5106ceda35}, !- Handle
  Thermostat Setpoint Dual Setpoint 89;   !- Name

OS:ZoneControl:Humidistat,
  {8ada6ad4-1086-442d-b162-43cc68ada82e}, !- Handle
  Zone Control Humidistat 89,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d20a4de4-62ee-474d-b867-c9799801b215}, !- Handle
  Thermostat Setpoint Dual Setpoint 90;   !- Name

OS:ZoneControl:Humidistat,
  {42fc8c1d-6e7e-4bd8-b99a-58de7fb53ad2}, !- Handle
  Zone Control Humidistat 90,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Rendering:Color,
  {470b0854-10ee-41c9-a8c0-2e1d233d8c86}, !- Handle
  Rendering Color 1,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95f4127b-8e7b-47e3-ae27-21b2edb9c30e}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb3f2712-5650-40c0-8bbf-42907729dc09}, !- Handle
  Rendering Color 3,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55f5af58-b33c-4d4b-94fa-15373cbd3d44}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ef88455-02b5-47c9-bea3-e6e6781538ac}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f149386-5e4a-481e-bdb0-bde76d323055}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e37dacb-bd52-43cc-95a4-a9b834a56004}, !- Handle
  Rendering Color 7,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4548c5d-5efe-494c-828b-ea23368f978d}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dce50d7a-1e64-4708-b5f6-7df210d6daf2}, !- Handle
  Rendering Color 9,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f89483a-2377-4ef7-bd83-65f7c917291d}, !- Handle
  Rendering Color 10,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5776671d-3f23-425c-b8b0-c5711a9492f1}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1206b94-7b94-48f0-be9f-8701cc4a02bc}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec92a690-6118-4e22-a656-f5e5fdaf080e}, !- Handle
  Rendering Color 13,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef378d1c-c240-4ef7-89da-9bb17a1457f9}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74efb10f-ec8c-480f-85c5-3a209cd01478}, !- Handle
  Rendering Color 15,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f15ac74f-04dd-484d-8824-de2fa35a1809}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85f5ae77-39ef-4150-96a7-6ca33e8a091c}, !- Handle
  Rendering Color 17,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee7a2b4e-a910-4eda-830d-a583c19296be}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e522865-680c-4fae-80f9-d33976fe97be}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d87427b1-dbb6-47d7-ae1d-8df92cbf09da}, !- Handle
  Rendering Color 20,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d0c35c8-89d0-4090-b960-285710ba3d72}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82969c9-a619-430e-ac93-f8a7777a1d20}, !- Handle
  Rendering Color 22,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {246da69f-05f6-469f-a4de-acf5bd736ec3}, !- Handle
  Rendering Color 23,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00e0168a-c8f2-4ebc-a585-ffcb974abd12}, !- Handle
  Rendering Color 24,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5bcce08-c50c-4c74-aad1-3cd66f06416b}, !- Handle
  Rendering Color 25,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b709e4ab-ac16-4eee-af88-a197da23867c}, !- Handle
  Rendering Color 26,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9821228f-8809-41f2-8021-166fa9438076}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31e4e714-a60c-4321-8aca-e78f64878426}, !- Handle
  Rendering Color 28,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36296cc9-b37d-4e72-96dd-d1da11b19078}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7740330-1825-458a-b8a3-0af789e41288}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65c6216b-b56a-4d2b-a492-87f4b2d54b7c}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4619da74-0f19-48c4-9215-c4489e027af7}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23192050-98ab-40d4-89d4-61de5595ce7b}, !- Handle
  Rendering Color 33,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d4d35a-bbfa-41bc-bc4a-effb6a5def4d}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a56ce37a-1d3d-4f24-bc18-c6a5f6c45b91}, !- Handle
  Rendering Color 35,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc5d07d5-bd88-4d31-b994-b3ed8cd31f21}, !- Handle
  Rendering Color 36,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ccd386e-2f53-4552-8e42-8089ae4f7d7b}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {250039c3-eb61-4729-8e5a-8f901c7e9264}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a57f332-0187-4f1f-b7ca-295fb0971380}, !- Handle
  Rendering Color 39,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32137320-0eff-4430-b438-67f983f45a8a}, !- Handle
  Rendering Color 40,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d739db-391c-4db4-983e-320204a9dcdb}, !- Handle
  Rendering Color 41,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3eb88ad2-dc59-4806-91c5-ff062486e1c8}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef79618d-6e30-4442-9b58-bd4b6e4571f2}, !- Handle
  Rendering Color 43,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d30b63d-5510-4a69-8647-ed915e459e2a}, !- Handle
  Rendering Color 44,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76d0b379-7b69-4715-966c-4122946ec7b3}, !- Handle
  Rendering Color 45,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2eceb145-55b6-4562-8007-d64f33ef4a81}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97fe32ed-e525-460a-8498-b09e3e439739}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f867eb4-10fc-40ee-a844-db137e98b968}, !- Handle
  Rendering Color 48,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac2cba62-cc59-4351-8d9d-f2bce1c94883}, !- Handle
  Rendering Color 49,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {564e08ed-23fa-4e18-a033-62be70309d0d}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff28734-0137-4039-8cef-b1e3df880a01}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac3ba39-f770-46fe-9408-59d93b16f947}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5c2cc21b-a3db-4ed5-8b80-25ecfd4b5d07}, !- Handle
  Rendering Color 53,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c7aa783-c566-42b2-a262-fa6a1405551a}, !- Handle
  Rendering Color 54,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {304e9af4-5987-44f5-abfc-fc76c6fa2424}, !- Handle
  Rendering Color 55,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecf46e4-c280-41a4-a0dc-723c39b9b0f4}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1881c591-4e64-4193-9f47-60e734ae9677}, !- Handle
  Rendering Color 57,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2c30832b-a374-44d9-a96d-51c984f49062}, !- Handle
  Rendering Color 58,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c7cbb7e-3aa2-43cb-8232-d8ced1e0498f}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd24121e-4c02-4b0f-9542-3288e7b1ae9c}, !- Handle
  Rendering Color 60,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e40207fe-55dc-4402-b860-9d3bfffec9bb}, !- Handle
  Rendering Color 61,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {037598cd-cdbd-4c04-b4d1-94a4c454676e}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df7f4485-b8c4-4015-b052-8ec2eaf5d23d}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {441ee485-eaa4-4e3f-97e1-54e2be9c30b3}, !- Handle
  Rendering Color 64,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8daa547d-13b5-4c48-b774-995f9f7b5aad}, !- Handle
  Rendering Color 65,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99818d30-bf9b-4153-9b6c-084a87a8c534}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d3b984be-0454-4cce-9811-32a49a2a5a22}, !- Handle
  Rendering Color 67,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e416833-4cbb-41e5-9932-9baf0ebc566a}, !- Handle
  Rendering Color 68,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b774b504-0365-4c6f-a052-f7ebe5cec990}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55d9cccd-f5f9-4597-8d3d-34b818bde473}, !- Handle
  Rendering Color 70,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d23fc748-539f-44c3-8d1c-e0e426221d5e}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76aa12d4-260a-4df3-acb7-3ac4c4550c41}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47657c73-289b-49b6-b47d-5d75f4d61f47}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a61538f8-8455-423b-a874-cee708a7711a}, !- Handle
  Rendering Color 74,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b7fab5-c134-4cc3-aaa9-21a17ca43b7e}, !- Handle
  Rendering Color 75,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86547898-b618-492c-9b6c-6f390ed38781}, !- Handle
  Rendering Color 76,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {541e7935-adbf-4a17-a464-29299c118226}, !- Handle
  Rendering Color 77,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57776e21-5692-4fbf-97f6-6d9ae75185a2}, !- Handle
  Rendering Color 78,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e5c48c0-a4bc-42c2-a3c3-5fa94e644e9a}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8932cb12-9291-4e03-98bf-5d18abfefe71}, !- Handle
  Rendering Color 80,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {abb57953-075a-4af9-afb2-e8e390384ebd}, !- Handle
  Rendering Color 81,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa847ff9-7738-4f25-afce-0b6c28ff354e}, !- Handle
  Rendering Color 82,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b117e6c-2713-4bd0-83b1-daf5ba7a2618}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf018e0-7366-48da-a67d-39d51c1b3293}, !- Handle
  Rendering Color 84,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf53a00-ab76-4054-99fc-a6235f01d080}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93397176-2a77-43b2-b39c-fba21ac077d0}, !- Handle
  Rendering Color 86,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a94ad82-418e-44f8-a35e-30aa2a984464}, !- Handle
  Rendering Color 87,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc2f784c-2db6-4b70-90d6-d3422d040c20}, !- Handle
  Rendering Color 88,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c154038b-6665-4e69-8dbd-27bcb726eacb}, !- Handle
  Rendering Color 89,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7ee6af4-8095-47f5-a4ac-ed73e0854639}, !- Handle
  Rendering Color 90,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67dacd6f-dfbf-4618-a33b-0ccdcd92a131}, !- Handle
  Rendering Color 91,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b53559b-463f-44d1-a32e-ee96df956b08}, !- Handle
  Rendering Color 92,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4ada521-e2bd-4d8b-861e-5d0e911c9cbd}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6709c7f8-8a3d-44ec-9271-5ff3d2759d5e}, !- Handle
  Rendering Color 94,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a66f859-73aa-4098-9658-2eca068ef9b6}, !- Handle
  Rendering Color 95,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ae18fcc-33e9-41d8-af79-b59fd0ab1c15}, !- Handle
  Rendering Color 96,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ed504c4-b408-4ecb-950c-73f6d964df89}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {212ebcb8-0ff3-4f27-90cb-b4da73e3a676}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06831041-f622-4099-8435-163aaefec348}, !- Handle
  Rendering Color 99,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdbecfd2-a3af-4a68-b586-707d55f7e2bc}, !- Handle
  Rendering Color 100,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

