  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c79abbb-48f4-403e-96ee-0805a4c989cc}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {28d047cc-1a7d-43db-8c00-2c5341ae6089}; !- Thermal Zone

OS:ThermalZone,
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Handle
  TZ-GuestRoom219,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40922b7c-f4c3-4145-bd6b-8d12da173e02}, !- Zone Air Inlet Port List
  {22a48073-8d11-4240-9cb8-b29954d61bcd}, !- Zone Air Exhaust Port List
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6505ff2-f687-47e2-9752-c9f5ae422cfa}, !- Handle
  Node 30,                                !- Name
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba7ad5fa-7168-4810-9a72-4ec77d5c872e}, !- Handle
  {4fefd94b-7494-4f63-a018-77e1fce1f8f6}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Source Object
  11,                                     !- Outlet Port
  {c6505ff2-f687-47e2-9752-c9f5ae422cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40922b7c-f4c3-4145-bd6b-8d12da173e02}, !- Handle
  {4db70b38-8ff9-406e-8b3f-e245f781616f}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- HVAC Component

OS:PortList,
  {22a48073-8d11-4240-9cb8-b29954d61bcd}, !- Handle
  {e1d7152b-77ab-4a73-b7b1-ba416905f6ec}, !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- HVAC Component

OS:Sizing:Zone,
  {9106950d-4343-4aee-8868-cd6374902a2c}, !- Handle
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06245342-ad74-45d4-a057-96c4934c9813}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {aa44ba81-5f5b-4dc3-b4d4-11577c2dc68b}; !- Thermal Zone

OS:ThermalZone,
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Handle
  TZ-FrontStairsFlr3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23c3421f-a1fe-4ed6-a58b-f9b414cfa910}, !- Zone Air Inlet Port List
  {83ccb0d6-0dfb-49c7-931b-42a13701f57e}, !- Zone Air Exhaust Port List
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b3ad513-ef73-4c07-b3c2-cf93c5bc7003}, !- Handle
  Node 31,                                !- Name
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3f78391-7ec4-48f3-9778-e1b57866d20f}, !- Handle
  {9c56f887-266b-43f0-bd0a-7c28639ef6d5}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Source Object
  11,                                     !- Outlet Port
  {7b3ad513-ef73-4c07-b3c2-cf93c5bc7003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23c3421f-a1fe-4ed6-a58b-f9b414cfa910}, !- Handle
  {536785e1-2151-472b-8c4d-16441a91265e}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- HVAC Component

OS:PortList,
  {83ccb0d6-0dfb-49c7-931b-42a13701f57e}, !- Handle
  {f34a9b12-f4df-46c2-b8a7-e28794905d56}, !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- HVAC Component

OS:Sizing:Zone,
  {32814ae2-f6dc-4bc1-87ef-a759af8e6e2d}, !- Handle
  {efd33e55-6a94-497a-9f0f-4415a83f327e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a89ef0f-7d2f-4ee5-87d4-e0da001acf5e}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {efd33e55-6a94-497a-9f0f-4415a83f327e}; !- Thermal Zone

OS:ThermalZone,
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Handle
  TZ-GuestRoom313,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b59789b4-7276-4d40-8b3d-9afc791d72f0}, !- Zone Air Inlet Port List
  {553ee05c-8f15-4b98-bdfe-3fe8d12a7a83}, !- Zone Air Exhaust Port List
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14cf4106-4dd3-40fa-9254-36a7a4652378}, !- Handle
  Node 32,                                !- Name
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d861294-082f-459d-bdcb-691f6996e72b}, !- Handle
  {ec1dc4a1-11e7-4566-ae4f-a9117c394613}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Source Object
  11,                                     !- Outlet Port
  {14cf4106-4dd3-40fa-9254-36a7a4652378}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b59789b4-7276-4d40-8b3d-9afc791d72f0}, !- Handle
  {2e6217b6-558a-43e2-86bd-e3bc4d0dccdd}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- HVAC Component

OS:PortList,
  {553ee05c-8f15-4b98-bdfe-3fe8d12a7a83}, !- Handle
  {bee94c45-1539-49b6-bfcf-d68a29ae116d}, !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- HVAC Component

OS:Sizing:Zone,
  {3210a737-f02e-4ede-8e85-c1764d49b693}, !- Handle
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ec2fb2-73b2-40f4-b1ff-e927206483c6}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {eb9b89ef-9e42-4b62-a1a2-ff9cbdc4315f}; !- Thermal Zone

OS:ThermalZone,
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Handle
  TZ-FrontStairsFlr4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f2b36b9-fd5b-4cda-9001-23d504a8663a}, !- Zone Air Inlet Port List
  {07be9963-70df-45e8-a913-94f9aace6a77}, !- Zone Air Exhaust Port List
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70ac427e-a606-4a63-890a-f9642a76d791}, !- Handle
  Node 33,                                !- Name
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63e607d9-e8a3-44c8-b9d6-09a0d731dc63}, !- Handle
  {f499ea97-236c-4c4a-af42-ee42ef51a4ec}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Source Object
  11,                                     !- Outlet Port
  {70ac427e-a606-4a63-890a-f9642a76d791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f2b36b9-fd5b-4cda-9001-23d504a8663a}, !- Handle
  {dc9d0174-06e9-4f15-a17f-ac9167130264}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- HVAC Component

OS:PortList,
  {07be9963-70df-45e8-a913-94f9aace6a77}, !- Handle
  {2dacb960-8b8e-4263-af74-93a7a71a20e4}, !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- HVAC Component

OS:Sizing:Zone,
  {f38c71bc-def0-49f6-8b47-037c80df16de}, !- Handle
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef52adce-d5ab-4170-96e7-bffc5f46e487}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {7ab66202-8946-450e-b32f-70f4cc2a3cda}; !- Thermal Zone

OS:ThermalZone,
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Handle
  TZ-FrontStorageFlr2,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f8bffe3-5d12-4683-81c6-dc4e52c45fe8}, !- Zone Air Inlet Port List
  {e7ac990d-c3e5-45b1-9de4-fc78ae950340}, !- Zone Air Exhaust Port List
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a241ed3-6581-458d-bb6d-f26e38c5ffbb}, !- Handle
  Node 34,                                !- Name
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcceb99a-f201-49a6-92f0-fb2e2dd52e94}, !- Handle
  {ace24d9d-3abd-4753-a91f-5b327328bfdb}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Source Object
  11,                                     !- Outlet Port
  {0a241ed3-6581-458d-bb6d-f26e38c5ffbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f8bffe3-5d12-4683-81c6-dc4e52c45fe8}, !- Handle
  {86388b48-ff2b-4033-b85b-990b88888839}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- HVAC Component

OS:PortList,
  {e7ac990d-c3e5-45b1-9de4-fc78ae950340}, !- Handle
  {61efc14c-6384-432c-be9b-4592acb4e012}, !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- HVAC Component

OS:Sizing:Zone,
  {fb141245-33b8-4bc3-9ad5-e7bc162db9a2}, !- Handle
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ca1c80b-cbd2-4af3-aa91-f2d590e1a1e6}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {ede28570-5ae3-4ff5-844a-e8423ff3094e}; !- Thermal Zone

OS:ThermalZone,
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Handle
  TZ-FrontLoungeFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79eed227-ca36-442b-9b88-0bbf9a6233f2}, !- Zone Air Inlet Port List
  {7c118683-e812-4e8e-827f-21ef2fb23c39}, !- Zone Air Exhaust Port List
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d84022-6be3-4ec7-b391-47e93bc737b6}, !- Handle
  Node 35,                                !- Name
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b47c2cfa-552f-4c2c-94e1-449bafc17001}, !- Handle
  {cae320b2-1cd7-4b5d-85fc-8b9594625a9f}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Source Object
  11,                                     !- Outlet Port
  {89d84022-6be3-4ec7-b391-47e93bc737b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79eed227-ca36-442b-9b88-0bbf9a6233f2}, !- Handle
  {f4204c04-4a41-4ab9-b7a3-ec9b29a57709}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- HVAC Component

OS:PortList,
  {7c118683-e812-4e8e-827f-21ef2fb23c39}, !- Handle
  {8b82f658-c8ec-46c3-8f0f-79ad22825984}, !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- HVAC Component

OS:Sizing:Zone,
  {d3fb7d36-3c5c-4a4c-86a8-1b5a0654c15e}, !- Handle
  {4bf01f55-485e-4d13-9743-a0d145f0c599}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb4986fa-3bbf-47cc-abb3-ae1a64d3086b}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {4bf01f55-485e-4d13-9743-a0d145f0c599}; !- Thermal Zone

OS:ThermalZone,
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Handle
  TZ-GuestRoom202_205,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c43ff732-06a5-4102-ba05-5738d9da2771}, !- Zone Air Inlet Port List
  {42170f41-e8da-471d-ad04-69821ae22cdc}, !- Zone Air Exhaust Port List
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb77e0b0-3213-4a6e-ac54-887c0a6dc571}, !- Handle
  Node 36,                                !- Name
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fc3f09f-4108-40f8-9bc1-69c3a544b8e5}, !- Handle
  {1c0f380e-147a-486f-aea5-157979add12b}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Source Object
  11,                                     !- Outlet Port
  {bb77e0b0-3213-4a6e-ac54-887c0a6dc571}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c43ff732-06a5-4102-ba05-5738d9da2771}, !- Handle
  {6370d386-91c3-4759-ac37-d1d3b288b8e7}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- HVAC Component

OS:PortList,
  {42170f41-e8da-471d-ad04-69821ae22cdc}, !- Handle
  {8339e9bb-bc5a-466a-9e26-4a5c2a5bb740}, !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- HVAC Component

OS:Sizing:Zone,
  {d9863c4b-060a-45e7-9d55-ad1a108799e1}, !- Handle
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {805e770a-b8a3-4bdc-84de-7eba19a278ab}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {185b7e26-32a7-4ed8-8913-ca41e1be8834}; !- Thermal Zone

OS:ThermalZone,
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Handle
  TZ-GuestRoom306_308,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4dfda2a-0ac5-4b3f-bf40-52fa76cf95f5}, !- Zone Air Inlet Port List
  {38dd9774-c717-4020-a08c-cea494e6d2c2}, !- Zone Air Exhaust Port List
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb0f44fc-fb14-4ee1-8934-9baa10b84258}, !- Handle
  Node 37,                                !- Name
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5592c4dd-d932-482e-ad35-7342b5f6981c}, !- Handle
  {11d89838-f62a-4a2a-a14d-e2aa7ab6dbe7}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Source Object
  11,                                     !- Outlet Port
  {cb0f44fc-fb14-4ee1-8934-9baa10b84258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4dfda2a-0ac5-4b3f-bf40-52fa76cf95f5}, !- Handle
  {c48c3161-4c4e-47fb-958a-a09d3905630e}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- HVAC Component

OS:PortList,
  {38dd9774-c717-4020-a08c-cea494e6d2c2}, !- Handle
  {accea319-477f-43cf-8c0b-c1d80f68289a}, !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- HVAC Component

OS:Sizing:Zone,
  {ec79c70b-e35b-4d53-9319-d2d2597b8dee}, !- Handle
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54cbf25b-2ed3-453b-82d7-1e084e423153}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {5b3361ac-ccd0-4f68-ab3a-5c4df3ba6ced}; !- Thermal Zone

OS:ThermalZone,
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Handle
  TZ-GuestRoom314,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b321de31-a882-48cf-9a8a-38b0c2128e87}, !- Zone Air Inlet Port List
  {46375218-3aa3-45bd-b42a-ae0984d69daa}, !- Zone Air Exhaust Port List
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad785cd-a374-4e6e-9e9b-7cd2982d696a}, !- Handle
  Node 38,                                !- Name
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98239c55-94ee-40be-b8be-09fbae68e458}, !- Handle
  {50821b04-6fa3-4f55-b29e-edd22818222b}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Source Object
  11,                                     !- Outlet Port
  {bad785cd-a374-4e6e-9e9b-7cd2982d696a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b321de31-a882-48cf-9a8a-38b0c2128e87}, !- Handle
  {7dddf8b0-4a9d-4ebf-914d-b71aeb753a96}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- HVAC Component

OS:PortList,
  {46375218-3aa3-45bd-b42a-ae0984d69daa}, !- Handle
  {65dd10fb-65ba-47e9-bbd2-bbca4de37267}, !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- HVAC Component

OS:Sizing:Zone,
  {92470011-1ade-4c63-a67a-42d99a8616dc}, !- Handle
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd7400b3-8c51-4832-a0b9-064ffb85ef70}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {1c38fe44-461a-4f82-b737-29af7a8e38ba}; !- Thermal Zone

OS:ThermalZone,
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Handle
  TZ-GuestRoom401,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6ccab5f-6115-4f7d-b146-b4f08e4cb11f}, !- Zone Air Inlet Port List
  {1436a361-7ef5-478d-81ca-a5712f18ea2c}, !- Zone Air Exhaust Port List
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb95e913-971c-4635-a3fc-aab25596cc27}, !- Handle
  Node 39,                                !- Name
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba6bb2eb-2d2d-45be-8307-e0b8e4f8e6e9}, !- Handle
  {cd15e04e-dbf7-469f-a438-899a2f0084c7}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Source Object
  11,                                     !- Outlet Port
  {bb95e913-971c-4635-a3fc-aab25596cc27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6ccab5f-6115-4f7d-b146-b4f08e4cb11f}, !- Handle
  {e4644337-2e80-42fb-8ca2-999b36dbcb0d}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- HVAC Component

OS:PortList,
  {1436a361-7ef5-478d-81ca-a5712f18ea2c}, !- Handle
  {0a39ed10-527a-45bc-b0aa-8df2abaa9035}, !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- HVAC Component

OS:Sizing:Zone,
  {a4065576-96da-4fe0-a5ab-4c418178659c}, !- Handle
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e7b9059-7ef2-45bb-9e79-2e636a22817e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {4b43718e-f2ef-470e-a8eb-9e5bf67a3083}; !- Thermal Zone

OS:ThermalZone,
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Handle
  TZ-GuestRoom224,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {289b37fa-b234-4d33-84e5-0a623857c32d}, !- Zone Air Inlet Port List
  {99d3e34e-c23d-4c6b-8e9b-2c5c7d50fffc}, !- Zone Air Exhaust Port List
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5d56ea1-be68-43ec-8a4c-e7d299df0a60}, !- Handle
  Node 40,                                !- Name
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3caca27c-7920-4274-a99b-07631fc663a5}, !- Handle
  {76f54b2a-c6e5-4211-88fa-e18a7e07a0a0}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Source Object
  11,                                     !- Outlet Port
  {b5d56ea1-be68-43ec-8a4c-e7d299df0a60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {289b37fa-b234-4d33-84e5-0a623857c32d}, !- Handle
  {e5811d1a-f604-4da4-b32a-07ea6e9e555e}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- HVAC Component

OS:PortList,
  {99d3e34e-c23d-4c6b-8e9b-2c5c7d50fffc}, !- Handle
  {ccc87ad1-2791-4c35-84cf-041fdd2226b0}, !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- HVAC Component

OS:Sizing:Zone,
  {f28b4987-cf04-4ebc-adb0-35524ddee179}, !- Handle
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17a31b7e-edc4-449b-ac4d-665d3d0683bd}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {bf96c9c0-e2f5-42a0-8853-f0026035ffb7}; !- Thermal Zone

OS:ThermalZone,
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Handle
  TZ-MeetingRoomFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63c10e68-748e-4cae-a508-9b01f5b4126a}, !- Zone Air Inlet Port List
  {ef5cde5a-5560-4236-b603-4c522993f2d3}, !- Zone Air Exhaust Port List
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e2bce31-4803-4b6f-81eb-32e54e370153}, !- Handle
  Node 41,                                !- Name
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {380e6e56-a2f4-43aa-bedd-e047b6a30917}, !- Handle
  {83705427-466a-4d8b-ae42-39543b49efab}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Source Object
  11,                                     !- Outlet Port
  {6e2bce31-4803-4b6f-81eb-32e54e370153}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63c10e68-748e-4cae-a508-9b01f5b4126a}, !- Handle
  {97fe67cb-6681-4749-9b24-7d60ee3da3d6}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- HVAC Component

OS:PortList,
  {ef5cde5a-5560-4236-b603-4c522993f2d3}, !- Handle
  {e45f8bb7-24b2-4e25-9f35-83dcbd21006a}, !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- HVAC Component

OS:Sizing:Zone,
  {db21b773-3241-4ef2-9f29-143fb3902217}, !- Handle
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb76549c-25d2-4549-9efe-8ed82bd4bae3}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {c49c24b1-07f3-46de-b703-aae0fe0112ba}; !- Thermal Zone

OS:ThermalZone,
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Handle
  TZ-RearStorageFlr4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3225daa-e61d-487a-bcf9-28ea8f66d9c0}, !- Zone Air Inlet Port List
  {c558a1f1-2a5e-4271-ab40-c70450dd1e94}, !- Zone Air Exhaust Port List
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f268c32f-3acc-415c-bc87-59722bd12bff}, !- Handle
  Node 42,                                !- Name
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd1ac7be-25b5-40dd-933e-e99aab0ab5bc}, !- Handle
  {ea0afc49-7056-4be4-866e-7c025ebe3298}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Source Object
  11,                                     !- Outlet Port
  {f268c32f-3acc-415c-bc87-59722bd12bff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3225daa-e61d-487a-bcf9-28ea8f66d9c0}, !- Handle
  {fb594f1f-deaa-4d7d-a602-be2c745a92ae}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- HVAC Component

OS:PortList,
  {c558a1f1-2a5e-4271-ab40-c70450dd1e94}, !- Handle
  {f206ca46-2eb0-4259-a823-56baed36e996}, !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- HVAC Component

OS:Sizing:Zone,
  {3906c57d-6b9a-4594-bda1-ba84b70e6f7a}, !- Handle
  {181ac560-33ff-4052-84a1-9d65142e5998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd79b57-8f7d-43a6-aacc-98ca8f740353}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {181ac560-33ff-4052-84a1-9d65142e5998}; !- Thermal Zone

OS:ThermalZone,
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Handle
  TZ-GuestRoom424,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {283f4ec7-4dd4-4123-b3aa-ec71ff283333}, !- Zone Air Inlet Port List
  {bb0a593a-ba65-4313-b0cf-70ef35864eee}, !- Zone Air Exhaust Port List
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50ba2319-b703-4b11-8586-238adc29482e}, !- Handle
  Node 43,                                !- Name
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c7906e5-caa8-42b1-bdab-cf970472353d}, !- Handle
  {6be00710-014f-43d1-b08f-27b932adb015}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Source Object
  11,                                     !- Outlet Port
  {50ba2319-b703-4b11-8586-238adc29482e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {283f4ec7-4dd4-4123-b3aa-ec71ff283333}, !- Handle
  {fe3b73ee-a3b5-4c14-8333-4e05d8fadb8b}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- HVAC Component

OS:PortList,
  {bb0a593a-ba65-4313-b0cf-70ef35864eee}, !- Handle
  {427dd1db-6ff7-450f-80a7-ab9b770bcd26}, !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- HVAC Component

OS:Sizing:Zone,
  {fbb5ce9d-9c5a-41a4-9d2c-97b535c966b9}, !- Handle
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25c9e347-7afb-4480-8d7c-aac40aa31e42}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {e38e1699-4cbf-4117-acc9-2e8f5490d76e}; !- Thermal Zone

OS:ThermalZone,
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Handle
  TZ-GuestRoom214,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5edb4250-a3c2-4149-a2ef-7295d1adc73e}, !- Zone Air Inlet Port List
  {11e5d233-3272-41a5-a2e9-50c17b047702}, !- Zone Air Exhaust Port List
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f7e98e7-4c7f-40e5-8209-cac27d7f3cbb}, !- Handle
  Node 44,                                !- Name
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63d4106-9e18-4407-9e78-40803111d786}, !- Handle
  {782a58ed-add8-4072-a135-3876d0f6b5b5}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Source Object
  11,                                     !- Outlet Port
  {6f7e98e7-4c7f-40e5-8209-cac27d7f3cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5edb4250-a3c2-4149-a2ef-7295d1adc73e}, !- Handle
  {d0924795-f347-46fd-bcb1-308389d70aa4}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- HVAC Component

OS:PortList,
  {11e5d233-3272-41a5-a2e9-50c17b047702}, !- Handle
  {460cbefd-d34b-46ff-a801-6ee4cccd81c6}, !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- HVAC Component

OS:Sizing:Zone,
  {07218c90-99b2-45a2-9a65-3d90b6b260d1}, !- Handle
  {d8170c44-a4e3-423c-9e16-5253355e9651}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {287f47a6-f4d6-4d55-bb61-aff6ed681396}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d8170c44-a4e3-423c-9e16-5253355e9651}; !- Thermal Zone

OS:ThermalZone,
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Handle
  TZ-RearStorageFlr2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc1bdf7-b93e-4db7-8960-12d725d9c0a7}, !- Zone Air Inlet Port List
  {73202575-76ec-41e1-8a39-35399bdbba87}, !- Zone Air Exhaust Port List
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7344f54-0666-4eed-b1d0-5d9fd9a57dc7}, !- Handle
  Node 45,                                !- Name
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51d5a1e1-2de4-4c50-826c-1cf8c7f40b16}, !- Handle
  {1267c8c5-2fac-4835-86ec-3ca2c44e872b}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Source Object
  11,                                     !- Outlet Port
  {d7344f54-0666-4eed-b1d0-5d9fd9a57dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc1bdf7-b93e-4db7-8960-12d725d9c0a7}, !- Handle
  {25ca5f64-d31b-4935-a1ee-225ee7fcf4c0}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- HVAC Component

OS:PortList,
  {73202575-76ec-41e1-8a39-35399bdbba87}, !- Handle
  {f73b535c-1f66-4f62-8eb6-cb8cb8f42091}, !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- HVAC Component

OS:Sizing:Zone,
  {a2a65e4d-056b-4a6f-918a-0afe0a3bdd17}, !- Handle
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2139d83c-f9a2-426b-a3f0-a7f0c57139a4}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c4456db2-8d37-4507-a3b0-0a9f81b0c1b5}; !- Thermal Zone

OS:ThermalZone,
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Handle
  TZ-GuestRoom209_212,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c7ed862-f682-49f5-911c-580a450ad5cf}, !- Zone Air Inlet Port List
  {ef596c24-bc6a-4b98-8a4c-0ce464a0418c}, !- Zone Air Exhaust Port List
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a76a8765-a644-4f6a-871b-f7d36b04e3f1}, !- Handle
  Node 46,                                !- Name
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a0a637b-3371-4695-b754-334f901437e8}, !- Handle
  {dc51d028-48b5-426e-9bd3-2bfbe601467e}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Source Object
  11,                                     !- Outlet Port
  {a76a8765-a644-4f6a-871b-f7d36b04e3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c7ed862-f682-49f5-911c-580a450ad5cf}, !- Handle
  {03f1c1f9-7508-4b9b-bcf0-967c5e4e77f2}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- HVAC Component

OS:PortList,
  {ef596c24-bc6a-4b98-8a4c-0ce464a0418c}, !- Handle
  {a62012ce-f562-4f35-aaec-b66a469f0ce0}, !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- HVAC Component

OS:Sizing:Zone,
  {92e9618f-66f6-411f-bf05-6bbbb11a3711}, !- Handle
  {4e7b43b1-49f9-495c-aa10-58719dd03633}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8fc77ab-a466-4b75-9e8c-31907b642a89}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {4e7b43b1-49f9-495c-aa10-58719dd03633}; !- Thermal Zone

OS:ThermalZone,
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Handle
  TZ-FrontStorageFlr3,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24a36e67-6526-45da-b759-39cba5392ce9}, !- Zone Air Inlet Port List
  {10004141-f8f4-463e-9890-1710750f3c5a}, !- Zone Air Exhaust Port List
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2be50efe-f36a-4b03-b5d6-45e5d72e76eb}, !- Handle
  Node 47,                                !- Name
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {447a4040-baf4-4acd-8277-37305123ca60}, !- Handle
  {0b543b76-7f2c-4b5f-998d-d1a816b0347f}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Source Object
  11,                                     !- Outlet Port
  {2be50efe-f36a-4b03-b5d6-45e5d72e76eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24a36e67-6526-45da-b759-39cba5392ce9}, !- Handle
  {c784838b-aec4-4688-b9af-244578673b99}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- HVAC Component

OS:PortList,
  {10004141-f8f4-463e-9890-1710750f3c5a}, !- Handle
  {8572a4db-00c7-449e-ab29-b6da3d8e8202}, !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- HVAC Component

OS:Sizing:Zone,
  {e98bb4c9-e47c-4822-8aa5-258aa2423052}, !- Handle
  {aa138b47-241c-426d-a2c1-936693c9347b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5b0165b-4c83-4311-9f87-2e497abbcd21}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {aa138b47-241c-426d-a2c1-936693c9347b}; !- Thermal Zone

OS:ThermalZone,
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Handle
  TZ-GuestRoom319,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {703faa5c-2959-4c4d-a232-8c5fa340358a}, !- Zone Air Inlet Port List
  {03a5a617-f34b-4145-b8cf-165896f2fc81}, !- Zone Air Exhaust Port List
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1077d6c-e1b4-4811-ba41-ded1ce57bedf}, !- Handle
  Node 48,                                !- Name
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0a6521b-1094-482d-9f99-4b411879cc61}, !- Handle
  {e1376833-0e9b-4327-b6a3-aa4032b3763b}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Source Object
  11,                                     !- Outlet Port
  {c1077d6c-e1b4-4811-ba41-ded1ce57bedf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {703faa5c-2959-4c4d-a232-8c5fa340358a}, !- Handle
  {1f7c0b08-2ada-4a63-a3ac-331fbd7b4b9d}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- HVAC Component

OS:PortList,
  {03a5a617-f34b-4145-b8cf-165896f2fc81}, !- Handle
  {a12be9f5-3824-40aa-b1b1-d92069a15cc6}, !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- HVAC Component

OS:Sizing:Zone,
  {450ed06f-0af4-4fde-a0e4-75ab588c74bd}, !- Handle
  {62aec43e-3b97-4347-b13d-e169a2aa716e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32a0da60-67ad-4dab-9c34-93048e12f02b}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {62aec43e-3b97-4347-b13d-e169a2aa716e}; !- Thermal Zone

OS:ThermalZone,
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Handle
  TZ-GuestRoom104,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12fba25e-db87-4484-b254-2efc9be5a3a1}, !- Zone Air Inlet Port List
  {adef7e4e-675f-4d5f-aabc-4cb0c5c02ad2}, !- Zone Air Exhaust Port List
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a2782fa-730c-465f-886c-a8ed86ab4e10}, !- Handle
  Node 49,                                !- Name
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9400d587-8828-47a4-b618-5f5ff2affd6d}, !- Handle
  {4dc61532-dfff-4126-9bff-daae319c8385}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Source Object
  11,                                     !- Outlet Port
  {1a2782fa-730c-465f-886c-a8ed86ab4e10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12fba25e-db87-4484-b254-2efc9be5a3a1}, !- Handle
  {6f82cdc4-d705-464f-8547-292a92637b33}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- HVAC Component

OS:PortList,
  {adef7e4e-675f-4d5f-aabc-4cb0c5c02ad2}, !- Handle
  {54acf575-1184-4363-80b9-2afc0e90f97d}, !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- HVAC Component

OS:Sizing:Zone,
  {6d4252df-16b2-4763-9d5c-d37028ae0903}, !- Handle
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c963fa1-957e-475c-906f-193d15ca9c10}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9d2a4509-efec-45c8-ba3e-a149d16f1ee0}; !- Thermal Zone

OS:ThermalZone,
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Handle
  TZ-MechanicalRoomFlr1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd9d6d55-9454-49e5-87d3-df2649e4da85}, !- Zone Air Inlet Port List
  {d1f310e8-c4f3-48b3-8675-759472b52c8f}, !- Zone Air Exhaust Port List
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bec24d1-3f93-40a1-8a48-f04db8235fb1}, !- Handle
  Node 50,                                !- Name
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69650f79-caf9-47be-97f7-f1007b750e6d}, !- Handle
  {405e6e06-af83-4705-a384-5c206693c58b}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Source Object
  11,                                     !- Outlet Port
  {7bec24d1-3f93-40a1-8a48-f04db8235fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd9d6d55-9454-49e5-87d3-df2649e4da85}, !- Handle
  {3e6d298c-70fa-48e8-9023-53374db2d3b7}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- HVAC Component

OS:PortList,
  {d1f310e8-c4f3-48b3-8675-759472b52c8f}, !- Handle
  {f18c9d4c-b40b-4c8c-bdf7-3163b5876234}, !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- HVAC Component

OS:Sizing:Zone,
  {6f0ee957-8de0-4fdc-a300-2cc6369b9743}, !- Handle
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {740bf896-2204-4636-83cc-db88b54f2f36}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {bae302ee-7bcc-41b5-81ef-3ad8be19be61}; !- Thermal Zone

OS:ThermalZone,
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Handle
  TZ-GuestRoom206_208,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {530ebe4f-1b39-4ff4-ab56-0242dfbb146c}, !- Zone Air Inlet Port List
  {0c3a3692-1eb4-4246-be19-032a909185f6}, !- Zone Air Exhaust Port List
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0520aa4-a9a5-4f54-a1fe-6a6869bd3ff8}, !- Handle
  Node 51,                                !- Name
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9d03c9-14bd-4eb1-b5ee-85fdec1dbb0a}, !- Handle
  {67f7f665-0f83-4da6-ba24-279157f51829}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Source Object
  11,                                     !- Outlet Port
  {e0520aa4-a9a5-4f54-a1fe-6a6869bd3ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {530ebe4f-1b39-4ff4-ab56-0242dfbb146c}, !- Handle
  {d3391215-1e28-4cf0-a800-f7f1d12f00f7}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- HVAC Component

OS:PortList,
  {0c3a3692-1eb4-4246-be19-032a909185f6}, !- Handle
  {601d6060-81fa-47b5-8d09-0cb6322c7354}, !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- HVAC Component

OS:Sizing:Zone,
  {c593334a-7e37-4889-9c8a-62a89c99432b}, !- Handle
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7eb01fe8-103c-4003-aca7-231a7ff701f4}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {4cfb4f7e-9ba3-4229-a223-500669f9253a}; !- Thermal Zone

OS:ThermalZone,
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Handle
  TZ-GuestRoom215_218,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {216d2b41-0cad-44f1-865e-defd56e8947c}, !- Zone Air Inlet Port List
  {c418eb8c-eb90-4e45-94cf-27426b3a32f8}, !- Zone Air Exhaust Port List
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d55acd2-a59f-48a5-a8a9-40797bad8724}, !- Handle
  Node 52,                                !- Name
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1893d104-fff3-442e-b6f3-fec134a89c73}, !- Handle
  {139b4937-4292-40ed-92df-ac30debc25e4}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Source Object
  11,                                     !- Outlet Port
  {3d55acd2-a59f-48a5-a8a9-40797bad8724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {216d2b41-0cad-44f1-865e-defd56e8947c}, !- Handle
  {244267a5-0d32-4530-8b1f-91e929c91322}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- HVAC Component

OS:PortList,
  {c418eb8c-eb90-4e45-94cf-27426b3a32f8}, !- Handle
  {c9b2b2e7-353e-4689-a159-9d063b219c6f}, !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- HVAC Component

OS:Sizing:Zone,
  {b3fd59d1-1f18-43e0-a7c4-246f497397d2}, !- Handle
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b6feeb7-7dd7-491e-9d6b-b1098ff78abf}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {c2e9e5fb-aaac-4cc7-9a5c-0ee13fc04f87}; !- Thermal Zone

OS:ThermalZone,
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Handle
  TZ-LaundryRoomFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48038660-b157-43c7-8ea8-8d79f16cf60d}, !- Zone Air Inlet Port List
  {8f2b5e11-5b50-48a8-9554-529ba3a7504d}, !- Zone Air Exhaust Port List
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b316be20-609f-47d4-a201-0905a7f6b081}, !- Handle
  Node 53,                                !- Name
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e0e30a-a928-4a08-b396-35ad625afa0d}, !- Handle
  {3591d0d8-b009-45f4-a3dd-577bea908ca5}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Source Object
  11,                                     !- Outlet Port
  {b316be20-609f-47d4-a201-0905a7f6b081}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48038660-b157-43c7-8ea8-8d79f16cf60d}, !- Handle
  {c2387b3a-1723-48e8-9c30-e760f9594349}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- HVAC Component

OS:PortList,
  {8f2b5e11-5b50-48a8-9554-529ba3a7504d}, !- Handle
  {804cc91f-36aa-48cb-ba01-856b7a63ddb9}, !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- HVAC Component

OS:Sizing:Zone,
  {832fad24-dfd2-4d67-8b83-37baf38b1fbb}, !- Handle
  {b126097f-4290-4311-9e5f-469dddd6eb0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1972c765-02cd-4ef3-ad16-14e330ddd225}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {b126097f-4290-4311-9e5f-469dddd6eb0b}; !- Thermal Zone

OS:ThermalZone,
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Handle
  TZ-GuestRoom315_318,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1e960a3-4cfb-459d-8cf0-04bde6bec83b}, !- Zone Air Inlet Port List
  {36a797e8-fd87-4df5-979b-d9f304a8c535}, !- Zone Air Exhaust Port List
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eab2a80-2eb1-478b-ac35-d019fc6ef136}, !- Handle
  Node 54,                                !- Name
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b60680f-5d08-484a-804f-b011c3b195ea}, !- Handle
  {cb8779be-3530-4a39-9d87-8c3bdd886cb9}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Source Object
  11,                                     !- Outlet Port
  {5eab2a80-2eb1-478b-ac35-d019fc6ef136}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e960a3-4cfb-459d-8cf0-04bde6bec83b}, !- Handle
  {c6806b19-9ca6-4f37-a8ef-b30101fafc6c}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- HVAC Component

OS:PortList,
  {36a797e8-fd87-4df5-979b-d9f304a8c535}, !- Handle
  {40e48f46-c235-4486-9973-b32c729e3418}, !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- HVAC Component

OS:Sizing:Zone,
  {faacb48a-ea8d-471a-a090-030fd503f564}, !- Handle
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a23d36b4-b667-4826-8329-1950fcd1dd19}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {f5d2c5b1-2a42-4067-8d2a-24b9d12e1f94}; !- Thermal Zone

OS:ThermalZone,
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Handle
  TZ-GuestRoom103,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89b57ff7-4c75-45f7-b6ef-ac31394e5c0c}, !- Zone Air Inlet Port List
  {83401f28-e411-4ee7-b781-d7404ea79e9a}, !- Zone Air Exhaust Port List
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8894d86-350f-4d93-9681-b3fd9bb8e481}, !- Handle
  Node 55,                                !- Name
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af8b2b75-4e0c-480f-8ca3-ed2b42cad6d4}, !- Handle
  {dfb1668c-da84-4271-b428-f6dbbe75cbd5}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Source Object
  11,                                     !- Outlet Port
  {b8894d86-350f-4d93-9681-b3fd9bb8e481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89b57ff7-4c75-45f7-b6ef-ac31394e5c0c}, !- Handle
  {1db66564-f60a-4ca0-920f-54559ccbed63}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- HVAC Component

OS:PortList,
  {83401f28-e411-4ee7-b781-d7404ea79e9a}, !- Handle
  {2ddfccc3-c512-469f-a3e5-71704786d92e}, !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- HVAC Component

OS:Sizing:Zone,
  {612fee69-48b4-4479-a815-bb8f9f4b388e}, !- Handle
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b1f4fe6-61ed-4653-840c-d3869e65786c}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {8d01b50c-8603-4368-93ac-9bdcc0f3f7d0}; !- Thermal Zone

OS:ThermalZone,
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Handle
  TZ-RearStairsFlr1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d8282cf-d119-4e80-9558-98f87150e5a5}, !- Zone Air Inlet Port List
  {b967d684-8968-4f32-80ea-8a7b060f8869}, !- Zone Air Exhaust Port List
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e31a2dc-b4ba-4a70-8fbc-452e44e68cd6}, !- Handle
  Node 56,                                !- Name
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5329075-40d4-4529-a332-522ef5544d24}, !- Handle
  {2727fb62-98a0-40e9-bd35-ac5960348ff4}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Source Object
  11,                                     !- Outlet Port
  {6e31a2dc-b4ba-4a70-8fbc-452e44e68cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d8282cf-d119-4e80-9558-98f87150e5a5}, !- Handle
  {d0f78919-bd0c-4d6c-8d06-8825561e8183}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- HVAC Component

OS:PortList,
  {b967d684-8968-4f32-80ea-8a7b060f8869}, !- Handle
  {be9b8d17-7a5e-446d-a162-ccdbb59c93f8}, !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- HVAC Component

OS:Sizing:Zone,
  {7c81d1c4-b748-473b-a8f4-1aa02e7eb9a0}, !- Handle
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8842aa58-045c-4c21-b61b-94f2f24608c1}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {fc37f526-59ff-4292-bcce-07acbd1d84b0}; !- Thermal Zone

OS:ThermalZone,
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Handle
  TZ-GuestRoom413,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c9d5966-23a0-465b-a022-57260ac9fd10}, !- Zone Air Inlet Port List
  {5e239020-39c5-41e7-860e-def56de8b293}, !- Zone Air Exhaust Port List
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b440aec-cb39-4071-ad25-be32577672df}, !- Handle
  Node 57,                                !- Name
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d54971e-679e-4dd7-a3f2-1ded432ec421}, !- Handle
  {7cf4f921-49c6-4c13-9ba2-b31be1907b4b}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Source Object
  11,                                     !- Outlet Port
  {9b440aec-cb39-4071-ad25-be32577672df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c9d5966-23a0-465b-a022-57260ac9fd10}, !- Handle
  {ab157326-65f1-4cb6-8c87-82b57921b9a9}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- HVAC Component

OS:PortList,
  {5e239020-39c5-41e7-860e-def56de8b293}, !- Handle
  {acadf17b-f0cc-4130-bf1b-3a29bcb1641f}, !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- HVAC Component

OS:Sizing:Zone,
  {0fa4d8b4-c093-4b52-a084-8743ba6cfc40}, !- Handle
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04062120-5727-4768-b6e1-b637454ddcad}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {4fd978a0-7118-4425-b76a-b35ccd026fa0}; !- Thermal Zone

OS:ThermalZone,
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Handle
  TZ-RearStorageFlr3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b624cc5e-256e-4e3e-8e97-8c05a9e8e367}, !- Zone Air Inlet Port List
  {b5777b4b-36ca-44ea-9494-4e139b174b31}, !- Zone Air Exhaust Port List
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79b3c78c-e576-4dfe-beef-b14a91a9c4e8}, !- Handle
  Node 58,                                !- Name
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfab0386-0c12-41bc-a074-1a63e8da1f20}, !- Handle
  {0b0aa69d-45d9-432c-8ea9-a20f0f9db40c}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Source Object
  11,                                     !- Outlet Port
  {79b3c78c-e576-4dfe-beef-b14a91a9c4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b624cc5e-256e-4e3e-8e97-8c05a9e8e367}, !- Handle
  {19010c24-1dfc-4c99-b79f-a0bd765db776}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- HVAC Component

OS:PortList,
  {b5777b4b-36ca-44ea-9494-4e139b174b31}, !- Handle
  {6d6047bc-66d6-413c-938c-e5aa95e9b496}, !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- HVAC Component

OS:Sizing:Zone,
  {5ceb675e-0a41-4120-9270-37e2e0fdbe1c}, !- Handle
  {3137da1f-63d9-4656-8ea9-ddd74759a062}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbe9038a-fcd4-4f70-876f-3e2f58774eed}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {3137da1f-63d9-4656-8ea9-ddd74759a062}; !- Thermal Zone

OS:ThermalZone,
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Handle
  TZ-GuestRoom309_312,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a790c25-dcd9-4a61-b03c-0a05cb4b6270}, !- Zone Air Inlet Port List
  {fef8b5d3-8fc7-437d-aa63-4dc5418de7d0}, !- Zone Air Exhaust Port List
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3c7c146-c157-4791-b1b2-7881a5bf7767}, !- Handle
  Node 59,                                !- Name
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74508261-7c2b-409b-8d23-e68232d5e5cf}, !- Handle
  {084b933a-a1b5-49ef-8bb9-c855f6d953d1}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Source Object
  11,                                     !- Outlet Port
  {c3c7c146-c157-4791-b1b2-7881a5bf7767}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a790c25-dcd9-4a61-b03c-0a05cb4b6270}, !- Handle
  {2b99c8e1-730f-4a80-a2ce-8134401e68e1}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- HVAC Component

OS:PortList,
  {fef8b5d3-8fc7-437d-aa63-4dc5418de7d0}, !- Handle
  {bfd748c7-d76d-49b5-a798-e049e317e223}, !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- HVAC Component

OS:Sizing:Zone,
  {7f2b48a5-3a8f-466d-ac45-33dfde6f02ea}, !- Handle
  {4163d031-55f4-4d38-82a4-535437c3c3ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9fc71e6-aef7-48b2-a801-87bf00415e5f}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {4163d031-55f4-4d38-82a4-535437c3c3ee}; !- Thermal Zone

OS:ThermalZone,
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Handle
  TZ-GuestRoom409_412,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50eb45bb-1abb-49fd-bf79-72c9e65112b8}, !- Zone Air Inlet Port List
  {8b167eec-e82f-43e1-97a9-05fbac3eed37}, !- Zone Air Exhaust Port List
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20e95e45-febf-4076-9b3b-20b83688b914}, !- Handle
  Node 60,                                !- Name
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1a89f55-d42e-4d7e-8313-c4f566ac4ed0}, !- Handle
  {f3eb65fc-54d3-4e8e-8f68-42cff512b0d2}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Source Object
  11,                                     !- Outlet Port
  {20e95e45-febf-4076-9b3b-20b83688b914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50eb45bb-1abb-49fd-bf79-72c9e65112b8}, !- Handle
  {43068e1c-20da-4017-b03d-f266620fd7ce}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- HVAC Component

OS:PortList,
  {8b167eec-e82f-43e1-97a9-05fbac3eed37}, !- Handle
  {6f3c7117-0415-47ab-a069-784ed923ff4c}, !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- HVAC Component

OS:Sizing:Zone,
  {0677d3d0-3ab3-4568-90e0-43fb7e4e7743}, !- Handle
  {9bea551f-3431-4031-a5ee-88e96664aac7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80528456-2e6f-4364-b0cf-46e28cf5c78d}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {9bea551f-3431-4031-a5ee-88e96664aac7}; !- Thermal Zone

OS:ThermalZone,
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Handle
  TZ-GuestRoom414,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bc456c2-0d00-4926-9aec-4ec6d3537c41}, !- Zone Air Inlet Port List
  {6afce597-800e-49ba-b405-ae1782c66b91}, !- Zone Air Exhaust Port List
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f50ca338-f68b-4a81-b171-189dd3d309b4}, !- Handle
  Node 61,                                !- Name
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2133798d-6394-4b2c-8ac3-c1d05f001c36}, !- Handle
  {96c16035-d302-487d-b1d1-64920820e777}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Source Object
  11,                                     !- Outlet Port
  {f50ca338-f68b-4a81-b171-189dd3d309b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bc456c2-0d00-4926-9aec-4ec6d3537c41}, !- Handle
  {4f10c85a-a8a7-4dc2-8bfe-fb1851bc19e5}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- HVAC Component

OS:PortList,
  {6afce597-800e-49ba-b405-ae1782c66b91}, !- Handle
  {2fb8e584-3371-4b00-bd08-24fe3d685c90}, !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- HVAC Component

OS:Sizing:Zone,
  {65dc7444-df10-4df6-a67d-4e568726d182}, !- Handle
  {a05fcd4b-77c1-43d8-b677-265e616433fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7f5d17d-7702-4762-a90d-bf02b2f9f02d}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {a05fcd4b-77c1-43d8-b677-265e616433fc}; !- Thermal Zone

OS:ThermalZone,
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Handle
  TZ-RearStorageFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1a66e72-fd18-45a4-b3de-154774f73d86}, !- Zone Air Inlet Port List
  {a97b6290-aaf8-41a4-8c46-228e56fbb3fa}, !- Zone Air Exhaust Port List
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c7f07f2-8a82-4f9a-9f68-126395f6b02d}, !- Handle
  Node 62,                                !- Name
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b152dece-d62a-4cd7-9fff-108a7478f8f8}, !- Handle
  {9f02cb47-aaed-4062-b2ce-71faa53bccc0}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Source Object
  11,                                     !- Outlet Port
  {8c7f07f2-8a82-4f9a-9f68-126395f6b02d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1a66e72-fd18-45a4-b3de-154774f73d86}, !- Handle
  {e9665225-fcd7-48a8-b65b-b9fa1ae7de72}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- HVAC Component

OS:PortList,
  {a97b6290-aaf8-41a4-8c46-228e56fbb3fa}, !- Handle
  {edd99bfd-8fe5-4785-a411-4847f40253fc}, !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- HVAC Component

OS:Sizing:Zone,
  {80832a13-6a10-45a8-933d-1a246cfb82f6}, !- Handle
  {a00e8451-b1d3-4830-b064-fdeb139a4676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf849b42-7a0f-407f-9fbc-05049ea4b9b3}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {a00e8451-b1d3-4830-b064-fdeb139a4676}; !- Thermal Zone

OS:ThermalZone,
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Handle
  TZ-GuestRoom105,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2762f532-b390-4cb0-a1f9-0ff545aee4cd}, !- Zone Air Inlet Port List
  {953c5e4b-2fdb-4a7a-b21a-102994de0214}, !- Zone Air Exhaust Port List
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2694684-cfa7-4ae7-bfc1-fdec57c3702b}, !- Handle
  Node 63,                                !- Name
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab0c567-8a59-4a9e-a982-ff4aac2ffd7b}, !- Handle
  {8c6b8db4-6e74-4dba-8251-61570aed10cb}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Source Object
  11,                                     !- Outlet Port
  {b2694684-cfa7-4ae7-bfc1-fdec57c3702b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2762f532-b390-4cb0-a1f9-0ff545aee4cd}, !- Handle
  {a1b8093a-1292-436a-a143-45bb2f5d4506}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- HVAC Component

OS:PortList,
  {953c5e4b-2fdb-4a7a-b21a-102994de0214}, !- Handle
  {6554e633-1908-4780-86f3-24f45a9803a5}, !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- HVAC Component

OS:Sizing:Zone,
  {b920dc67-bd71-4bc5-864e-ba0d3644f8af}, !- Handle
  {b79a0162-644c-4e42-8f20-b61bc204b97b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7bbf3ab-8860-4e8e-be3a-92344f7d5cd8}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {b79a0162-644c-4e42-8f20-b61bc204b97b}; !- Thermal Zone

OS:ThermalZone,
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Handle
  TZ-GuestRoom406_408,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {303abe98-443a-4640-a709-1282b198b2d2}, !- Zone Air Inlet Port List
  {67d435ed-1414-458a-9777-6155db229b90}, !- Zone Air Exhaust Port List
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8fee7b9-8b1b-4b25-b497-a2e8112c5013}, !- Handle
  Node 64,                                !- Name
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12932b4c-0add-4381-b1d2-a2d4bd408878}, !- Handle
  {7375d9a8-a92c-4718-b69a-e4a4a2920af5}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Source Object
  11,                                     !- Outlet Port
  {d8fee7b9-8b1b-4b25-b497-a2e8112c5013}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {303abe98-443a-4640-a709-1282b198b2d2}, !- Handle
  {4119f73c-b7c2-45b0-939d-db1ec2f7b79c}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- HVAC Component

OS:PortList,
  {67d435ed-1414-458a-9777-6155db229b90}, !- Handle
  {4ed5a056-c0e7-4d7a-9cb6-786d5edb296a}, !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- HVAC Component

OS:Sizing:Zone,
  {8516c40d-adb0-4b30-b139-7b99c044f2d0}, !- Handle
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b11d8b2-ad47-475b-bbfe-465c400f4974}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {48c99163-a8f9-4ad9-a58e-3155716c3aaf}; !- Thermal Zone

OS:ThermalZone,
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Handle
  TZ-FrontStairsFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbe2537-9505-44d3-9bd0-62bf637d82ec}, !- Zone Air Inlet Port List
  {2ea4770c-e8ef-4874-889b-18855fdcaaa2}, !- Zone Air Exhaust Port List
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb8001d4-3403-401d-a8dd-4d824cedc029}, !- Handle
  Node 65,                                !- Name
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93c594cc-c55b-46d8-8a24-eb54b770bd35}, !- Handle
  {f980b775-7e93-4f44-a2b1-150f759423d8}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Source Object
  11,                                     !- Outlet Port
  {cb8001d4-3403-401d-a8dd-4d824cedc029}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbe2537-9505-44d3-9bd0-62bf637d82ec}, !- Handle
  {b8b766a0-9bc9-4d88-a11c-385d93f77ec9}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- HVAC Component

OS:PortList,
  {2ea4770c-e8ef-4874-889b-18855fdcaaa2}, !- Handle
  {e83a3eb2-e262-4926-91ae-735e3e709a12}, !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- HVAC Component

OS:Sizing:Zone,
  {d19833b9-1f5a-4bc4-a30b-1b943580a4e0}, !- Handle
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5d7168c-c739-4944-9abb-b5b875e74c72}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {1f41aec6-d16a-4b55-8594-ef140b420fa6}; !- Thermal Zone

OS:ThermalZone,
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Handle
  TZ-FrontOfficeFlr1,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57fd741b-eca7-4f94-8915-49587ba46b64}, !- Zone Air Inlet Port List
  {2e2d54f7-32ab-4c5b-8c55-33eb44c1b008}, !- Zone Air Exhaust Port List
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47dc14fa-b45d-42e9-8b77-b83e5ef0e9d5}, !- Handle
  Node 66,                                !- Name
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64852a8a-79fa-457a-9676-d5281f629861}, !- Handle
  {567cca7f-a0a8-4443-96fe-12e015a03bee}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Source Object
  11,                                     !- Outlet Port
  {47dc14fa-b45d-42e9-8b77-b83e5ef0e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57fd741b-eca7-4f94-8915-49587ba46b64}, !- Handle
  {3fcbdb48-9925-433e-81c8-db06598299bd}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- HVAC Component

OS:PortList,
  {2e2d54f7-32ab-4c5b-8c55-33eb44c1b008}, !- Handle
  {63f49380-402d-4357-a320-9b7ed045b959}, !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- HVAC Component

OS:Sizing:Zone,
  {ea4bc36c-95f0-43b1-bd18-c698f7dc64b8}, !- Handle
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {055fb0a4-d040-4158-885d-4155419c23e5}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {5d93a9b0-01ea-4026-abc9-b2d39524d064}; !- Thermal Zone

OS:ThermalZone,
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Handle
  TZ-EmployeeLoungeFlr1,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {610af66d-1c94-4cd8-93da-86099c411d26}, !- Zone Air Inlet Port List
  {cc6b7b4e-5685-4580-82c8-d56b10812d8a}, !- Zone Air Exhaust Port List
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08194861-2055-4d51-a7e9-b53a7f9b52e8}, !- Handle
  Node 67,                                !- Name
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3571fb-5d37-4963-a3d5-a7f1b1edc263}, !- Handle
  {a3400286-a131-471d-ae37-e5b935b542eb}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Source Object
  11,                                     !- Outlet Port
  {08194861-2055-4d51-a7e9-b53a7f9b52e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {610af66d-1c94-4cd8-93da-86099c411d26}, !- Handle
  {7275dccb-0369-4c25-9234-1e9d4a2c1130}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- HVAC Component

OS:PortList,
  {cc6b7b4e-5685-4580-82c8-d56b10812d8a}, !- Handle
  {7b71e29d-1ce7-4127-a62b-adc04fee545a}, !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- HVAC Component

OS:Sizing:Zone,
  {76bd49ee-4ead-4ea7-a960-4c3c58d0cb18}, !- Handle
  {e989f41e-db5b-43b3-b627-983662cebcb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6775034b-c4d5-48e3-828c-98b60635086b}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {e989f41e-db5b-43b3-b627-983662cebcb3}; !- Thermal Zone

OS:WeatherFile,
  {d795fd30-77a0-4e80-9105-7ba9154dbaff}, !- Handle
  Sherbrooke,                             !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-04785,                          !- Data Source
  716100,                                 !- WMO Number
  45.43,                                  !- Latitude {deg}
  -71.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  241,                                    !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/CAN_PQ_Sherbrooke.716100_CWEC.epw, !- Url
  F7B2328B;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8ea0d3df-0bde-48d9-8414-7b6cf19f2b4d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  4.28333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  28.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ec42e51a-7463-410e-85de-38658d96bb0e}, !- Handle
  Sherbrooke Ann Clg .4% Condns DB=>MWB,  !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.446,                                  !- ASHRAE Taub {dimensionless}
  2.039;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e4f005a-ec59-48ce-9359-d3f22f10e143}, !- Handle
  Sherbrooke Ann Htg 99.6% Condns DB,     !- Name
  -28.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98463,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {6d1bd2b1-1d64-4d3c-b982-37ae4994993b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {415e8628-3cb9-47af-80d5-ea697667ea4a}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type



OS:SpaceType,
  {7cd7e6cd-0ad8-4a4f-89f8-1819ca4f265c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9b73eb48-a75d-45c7-8b4f-c7ce691daede}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:Rendering:Color,
  {9b73eb48-a75d-45c7-8b4f-c7ce691daede}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c0e2aa3-d5d3-43cf-8542-86c08fdf55f0}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {fdfa46ba-a0ed-4afa-afdc-127db8614a08}, !- Handle
  Space Function Lounge/recreation,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a45b1b3c-cd2f-4b8e-a7a4-58a5270512dd}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Lounge/recreation;                      !- Standards Space Type

OS:Rendering:Color,
  {a45b1b3c-cd2f-4b8e-a7a4-58a5270512dd}, !- Handle
  Space Function Lounge/recreation,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {35bcb3ed-8286-43cf-8b60-5188ab82da74}, !- Handle
  Space Function Gym - fitness,           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2dd07264-a35a-4264-93bf-f10444de0192}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Gym - fitness;                          !- Standards Space Type

OS:Rendering:Color,
  {2dd07264-a35a-4264-93bf-f10444de0192}, !- Handle
  Space Function Gym - fitness,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7b4970e1-638f-4aa9-bc5d-3db72ca38f7f}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e804d3a9-2dfb-4d88-a0ac-df477cdb6b4d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Hotel/Motel - lobby;                    !- Standards Space Type

OS:Rendering:Color,
  {e804d3a9-2dfb-4d88-a0ac-df477cdb6b4d}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd5c607f-27bd-4a22-9a08-0d5f3b66b311}, !- Handle
  Space Function Office - enclosed,       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1d2ba076-8c99-4fbe-8998-d644d18fed97}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office - enclosed;                      !- Standards Space Type

OS:Rendering:Color,
  {1d2ba076-8c99-4fbe-8998-d644d18fed97}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3ed7a219-7dda-41c2-a27b-7adb7e93a3d4}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d3c65688-acd5-4b36-a8e6-ac1baa7b2b95}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Stairway-sch-F;                         !- Standards Space Type

OS:Rendering:Color,
  {d3c65688-acd5-4b36-a8e6-ac1baa7b2b95}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d1e78d-f5d2-407b-bfc7-ba86c4bc5e2e}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {462ff843-73d9-42a2-84d2-455016972b92}, !- Handle
  Space Function Storage area - occsens,  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c084d293-60fb-4b9f-bf3a-9f1dc7b08cb9}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Storage area - occsens;                 !- Standards Space Type

OS:Rendering:Color,
  {c084d293-60fb-4b9f-bf3a-9f1dc7b08cb9}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ca86fce-20c3-46c4-a378-d293b01c9aac}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7567f0e0-7a54-4275-92fb-9bb85914130b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Hway lodging - rooms;                   !- Standards Space Type

OS:Rendering:Color,
  {7567f0e0-7a54-4275-92fb-9bb85914130b}, !- Handle
  Space Function Hway lodging - rooms,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f4f03fab-acd3-46d7-a05a-53c1d612a395}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa93c851-c7b9-4ae5-b910-2483b4e5ada6}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:Rendering:Color,
  {fa93c851-c7b9-4ae5-b910-2483b4e5ada6}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {115e046a-9cf7-4943-882a-d7f51af323bf}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c7739cf7-ef2f-4ae0-b7f4-725668958627}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Washroom-sch-F;                         !- Standards Space Type

OS:Rendering:Color,
  {c7739cf7-ef2f-4ae0-b7f4-725668958627}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

